<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" release="4" revision="B" version="2007" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
   <Header id="EMS_PCS_V2" revision="1.0" toolID="IESTool" version="1.0">
      <History>
         <Hitem/>
         <Hitem/>
         <Hitem/>
         <Hitem/>
      </History>
   </Header>
   <Communication>
      <SubNetwork desc="StationBus" name="SubNetwork_Stationbus" type="8-MMS">
         <ConnectedAP apName="S1" desc="8-MMS" iedName="TEMPLATE">
            <Address>
               <P type="OSI-AP-Title">1,1,9999,1</P>
               <P type="OSI-AE-Qualifier">12</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP">192.168.1.217</P>
               <!-- Put the Server IP Address Here -->
               <P type="IP-SUBNET">255.255.255.0</P>
               <P type="IP-GATEWAY">192.168.1.1</P>
               <P type="MAC-Address">6C-30-2A-F6-F0-66</P>
            </Address>
         </ConnectedAP>
         <ConnectedAP apName="G1" desc="8-GOOSE" iedName="TEMPLATE">
            <Address>
               <P type="OSI-AP-Title">1,1,9999,1</P>
               <P type="OSI-AE-Qualifier">12</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-TSEL">0001</P>
               <P type="IP">192.168.1.217</P>
               <P type="IP-SUBNET">255.255.255.0</P>
               <P type="IP-GATEWAY">192.168.1.1</P>
               <P type="MAC-Address">6C-30-2A-F6-F0-66</P>
            </Address>
            <GSE cbName="gocb1" ldInst="PIGO">
               <Address>
                  <P type="MAC-Address">01-0C-CD-01-01-00</P>
                  <P type="APPID">0100</P>
                  <P type="VLAN-PRIORITY">4</P>
                  <P type="VLAN-ID">000</P>
               </Address>
               <MinTime multiplier="m" unit="s">2</MinTime>
               <MaxTime multiplier="m" unit="s">5000</MaxTime>
            </GSE>
         </ConnectedAP>
      </SubNetwork>
   </Communication>
   <IED configVersion="1.0" desc="PCS" manufacturer="INOVANCE" name="TEMPLATE" type="RTUType">
      <Private type="IED virtual terminal conection CRC"/>
      <Services nameLength="64">
         <ClientServices/>
         <ConfDataSet max="255" maxAttributes="784"/>
         <DynDataSet max="15" maxAttributes="500"/>
         <ConfLogControl max="1"/>
         <ConfReportControl max="255"/>
         <ReportSettings bufTime="Dyn" cbName="Fix" datSet="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Fix" trgOps="Dyn"/>
         <LogSettings cbName="Fix" datSet="Dyn" intgPd="Dyn" logEna="Dyn" trgOps="Dyn"/>
         <SettingGroups>
            <ConfSG/>
            <SGEdit/>
         </SettingGroups>
         <ConfLNs fixLnInst="true" fixPrefix="true"/>
         <GOOSE max="5"/>
         <DynAssociation/>
         <FileHandling/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <GetCBValues/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <DataSetDirectory/>
         <ReadWrite/>
      </Services>
      <AccessPoint name="S1">
         <Server timeout="1000">
            <Authentication password="true"/>
            <LDevice desc="公用" inst="LD0">
               <LN0 desc="基本逻辑节点零" inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="t">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="t">
                        <Val/>
                     </DAI>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="">
                  <DOI desc="物理装置的铭牌" name="PhyNam">
                     <DAI name="vendor">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="0" Field5="0"/>
                        </Private>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="自检信息" inst="1" lnClass="GGIO" lnType="GGIO_0" prefix="sta">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="自检通过" name="Ind1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="1000" Field5="1"/>
                        </Private>
                        <Val>true</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="1000" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>自检通过</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="自检失败" name="Ind2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="1000" Field5="2"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="1000" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>自检失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="通讯故障" name="Ind3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="1000" Field5="3"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="1000" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind4">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind5">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind6">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind7">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind8">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="对时信息" inst="1" lnClass="LTMS" lnType="LTMS_0" prefix="">
                  <DOI desc="模式" name="Mod">
                     <DAI name="ctlModel">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="对时状态" name="Ind1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="2000" Field5="1"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="2000" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>对时状态</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="对时服务" name="Ind2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="2000" Field5="2"/>
                        </Private>
                        <Val>true</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="2000" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>对时服务</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="时间跳变帧" name="Ind3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="2000" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="2000" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>时间跳变帧</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind4">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind5">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind6">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind7">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind8">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="GOOSE通讯状态" inst="1" lnClass="GGIO" lnType="GGIO_1" prefix="GOAlm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="GOOSE链路中断" name="Ind1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="3000" Field5="1"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="3000" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE链路中断</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="GOOSE数据异常" name="Ind2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="3000" Field5="2"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="3000" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>GOOSE数据异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind3">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind4">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind5">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind6">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind7">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="Ind8">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice desc="控制" inst="CTRL">
               <LN0 desc="基本逻辑节点零" inst="" lnClass="LLN0" lnType="LLN0_1">
                  <DataSet name="dsDin2">
                     <FCDA doName="SPCSO2" fc="ST" ldInst="CTRL" lnClass="GAPC" lnInst="1" prefix="ctl"/>
                     <FCDA doName="SPCSO3" fc="ST" ldInst="CTRL" lnClass="GAPC" lnInst="1" prefix="ctl"/>
                     <FCDA doName="SPCSO4" fc="ST" ldInst="CTRL" lnClass="GAPC" lnInst="1" prefix="ctl"/>
                     <FCDA doName="SPCSO5" fc="ST" ldInst="CTRL" lnClass="GAPC" lnInst="1" prefix="ctl"/>
                     <FCDA doName="SPCSO6" fc="ST" ldInst="CTRL" lnClass="GAPC" lnInst="1" prefix="ctl"/>
                  </DataSet>
                  <DataSet name="dsAin2">
                     <FCDA doName="APCS1" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS2" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS3" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS4" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS5" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS6" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS7" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS8" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS9" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS10" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS11" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS12" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS13" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS14" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS15" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS16" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS17" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS18" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS19" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS20" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS21" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS22" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS23" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS24" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS25" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                     <FCDA doName="APCS26" fc="MX" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="set"/>
                  </DataSet>
                  <ReportControl bufTime="1000" buffered="true" confRev="1" datSet="dsDin2" desc="遥信报告" intgPd="0" name="brcbDinB" rptID="CTRL/LLN0$BR$brcbDinB">
                     <TrgOps dchg="true" dupd="false" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl bufTime="0" confRev="1" datSet="dsAin2" desc="brcbAinB" intgPd="30000" name="brcbAinB" rptID="CTRL/LLN0$BR$brcbAinB">
                     <TrgOps dchg="true" dupd="false" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC61850-7-4:2007</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN desc="物理装置信息" inst="1" lnClass="LPHD" lnType="LPHD_1" prefix="">
                  <DOI desc="物理装置的铭牌" name="PhyNam">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="hwRev">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="物理装置的健康" name="PhyHealth">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="是否为代理" name="Proxy">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
               </LN>
               <LN desc="遥调" inst="1" lnClass="GGIO" lnType="GGIO_2" prefix="set">
                  <DOI desc="Mode" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="Behaviour" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="Health" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="Name Plate" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="有功功率设定" name="APCS1">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>有功功率设定</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8206" Field5="26"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="20" Field4="8206" Field5="26"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="无功功率设定" name="APCS2">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>无功功率设定</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8206" Field5="27"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="20" Field4="8206" Field5="27"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="给定离网线电压有效值" name="APCS3">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="36"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>给定离网线电压有效值</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8206" Field5="36"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="11" Field4="8206" Field5="36"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS并网控制模式" name="APCS4">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS并网控制模式</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8206" Field5="3"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8206" Field5="3"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="功率变化速率设定" name="APCS5">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="31"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>功率变化速率设定</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8206" Field5="31"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>%Pn/s</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8206" Field5="31"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="恒定功率因数设定值" name="APCS6">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="28"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>恒定功率因数设定值</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="23" Field4="8206" Field5="28"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="23" Field4="8206" Field5="28"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流母线电压设定值" name="APCS7">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="29"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流母线电压设定值</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8206" Field5="29"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="11" Field4="8206" Field5="29"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="恒直流电流设定值" name="APCS8">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="30"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>恒直流电流设定值</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8206" Field5="30"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="20" Field4="8206" Field5="30"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS控制命令" name="APCS9">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="231"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS控制命令</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8206" Field5="231"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8206" Field5="231"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS运行模式" name="APCS10">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS运行模式</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8206" Field5="2"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8206" Field5="2"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="MMS、GOOSE快速控制优先级" name="APCS11">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8202" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>MMS、GOOSE快速控制优先级</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8202" Field5="87"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8202" Field5="87"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="APCS12">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="无功功率设定模式" name="APCS13">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>无功功率设定模式</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8206" Field5="5"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8206" Field5="5"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="构网功能使能" name="APCS14">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>构网功能使能</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="1"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="1"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调频使能" name="APCS15">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调频使能</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="9"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="9"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调频死区" name="APCS16">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="11"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调频死区</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8210" Field5="11"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="12" Field4="8210" Field5="11"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调频系数" name="APCS17">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调频系数</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="10"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="10"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调压使能" name="APCS18">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调压使能</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="13"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="13"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调压死区" name="APCS19">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调压死区</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8210" Field5="15"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="12" Field4="8210" Field5="15"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="一次调压系数" name="APCS20">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>一次调压系数</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8210" Field5="14"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="11" Field4="8210" Field5="14"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="虚拟惯量系数" name="APCS21">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>虚拟惯量系数</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="4"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="4"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="虚拟阻尼系数" name="APCS22">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>虚拟阻尼系数</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="5"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="5"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="虚拟励磁系数" name="APCS23">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>虚拟励磁系数</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="6"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="6"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="稳控功能选择" name="APCS24">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8194" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>稳控功能选择</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8194" Field5="14"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8194" Field5="14"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="稳控满放时间设定" name="APCS25">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8194" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>稳控满放时间设定</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8194" Field5="15"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8194" Field5="15"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="构网_跟网切换功能" name="APCS26">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8210" Field5="64"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>构网_跟网切换功能</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8210" Field5="64"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8210" Field5="64"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS27">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS28">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS29">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS30">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS31">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS32">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS33">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="生效范围" name="APCS34">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>生效范围</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="104"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="104"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="生效密码" name="APCS35">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="125"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>生效密码</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="125"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="125"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码1" name="APCS36">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码1</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="105"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="105"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值1" name="APCS37">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值1</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="106"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="106"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码2" name="APCS38">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码2</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="107"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="107"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值2" name="APCS39">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="108"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值2</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="108"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="108"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码3" name="APCS40">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="109"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码3</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="109"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="109"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值3" name="APCS41">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="110"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值3</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="110"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="110"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码4" name="APCS42">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="111"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码4</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="111"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="111"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值4" name="APCS43">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="112"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值4</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="112"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="112"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码5" name="APCS44">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="113"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码5</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="113"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="113"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值5" name="APCS45">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="114"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值5</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="114"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="114"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码6" name="APCS46">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="115"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码6</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="115"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="115"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值6" name="APCS47">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="116"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值6</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="116"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="116"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码7" name="APCS48">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="117"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码7</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="117"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="117"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值7" name="APCS49">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="118"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值7</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="118"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="118"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码8" name="APCS50">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="119"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码8</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="119"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="119"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值8" name="APCS51">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="120"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值8</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="120"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="120"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码9" name="APCS52">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="121"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码9</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="121"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="121"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值9" name="APCS53">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="122"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值9</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="122"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="122"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="地址码10" name="APCS54">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="123"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>地址码10</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="123"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="123"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="设置值10" name="APCS55">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="124"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>设置值10</Val>
                     </DAI>
                     <SDI name="mxVal">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="124"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                     <SDI name="Oper">
                        <SDI name="ctlVal">
                           <DAI name="f">
                              <Private type="SystemCorp_Generic">
                                 <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="10" Field4="8205" Field5="124"/>
                              </Private>
                           </DAI>
                        </SDI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS56">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS57">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS58">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="APCS59">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN desc="遥控" inst="1" lnClass="GAPC" lnType="GAPC_0" prefix="ctl">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="SPCSO1">
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="PCS开关机" name="SPCSO2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="221"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="221"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS开关机</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="30" Field4="8206" Field5="221"/>
                           </Private>
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="启动命令" name="SPCSO3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>启动命令</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="30" Field4="8206" Field5="21"/>
                           </Private>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="停机命令" name="SPCSO4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="22"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="22"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>停机命令</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="30" Field4="8206" Field5="22"/>
                           </Private>
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="故障复位" name="SPCSO5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="23"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>故障复位</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="30" Field4="8206" Field5="23"/>
                           </Private>
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="待机命令" name="SPCSO6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="24"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="24"/>
                        </Private>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>待机命令</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="3" Field2="0" Field3="30" Field4="8206" Field5="24"/>
                           </Private>
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO7">
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO8">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO9">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO10">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO11">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO12">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO13">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO14">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="SPCSO15">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                     <SDI name="Oper">
                        <DAI name="ctlVal">
                           <Val>false</Val>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice desc="测量" inst="MEAS">
               <LN0 desc="基本逻辑节点零" inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DataSet name="dsDin3">
                     <FCDA doName="Ind1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                     <FCDA doName="Ind20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="sta"/>
                  </DataSet>
                  <DataSet name="dsAin">
                     <FCDA doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn2" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn3" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn4" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn5" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn6" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn7" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn8" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn9" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn10" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn11" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn12" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn13" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn14" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn15" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn16" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn17" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn18" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn19" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn20" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn21" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn22" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn23" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn24" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn25" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn27" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn29" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn30" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn31" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn32" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn33" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn34" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn35" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn36" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn37" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn38" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn39" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn40" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn41" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn42" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn43" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn44" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn45" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn46" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn47" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn48" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn49" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn50" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn51" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn52" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn53" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn54" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn55" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn56" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn57" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn58" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn59" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA doName="AnIn1" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn2" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn3" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn4" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn5" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn6" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn7" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn8" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn9" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn10" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn11" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn12" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn13" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                     <FCDA doName="AnIn14" fc="MX" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="meas"/>
                  </DataSet>
                  <DataSet name="dsWarning1">
                     <FCDA doName="Wrn1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="warning"/>
                     <FCDA doName="Wrn1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="warning"/>
                     <FCDA doName="Wrn1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="warning"/>
                     <FCDA doName="Wrn1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="warning"/>
                     <FCDA doName="Wrn1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                     <FCDA doName="Wrn8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="warning"/>
                  </DataSet>
                  <DataSet name="dsAlarm1">
                     <FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="1" prefix="alarm"/>
                     <FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="2" prefix="alarm"/>
                     <FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="3" prefix="alarm"/>
                     <FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm17" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm18" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm19" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm20" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm21" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm22" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm23" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm24" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm25" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm26" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm27" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm28" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm29" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm30" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm31" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm32" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="4" prefix="alarm"/>
                     <FCDA doName="Alm1" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm2" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm3" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm4" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm5" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm6" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm7" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm8" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm9" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm10" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm11" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm12" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm13" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm14" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm15" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                     <FCDA doName="Alm16" fc="ST" ldInst="MEAS" lnClass="GGIO" lnInst="5" prefix="alarm"/>
                  </DataSet>
                  <ReportControl bufTime="10000" buffered="true" confRev="1" datSet="dsDin3" desc="遥信报告" intgPd="0" name="brcbDinC" rptID="MEAS/LLN0$BR$brcbDinC">
                     <TrgOps dchg="true" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl bufTime="0" buffered="false" confRev="1" datSet="dsAin" desc="遥测报告" intgPd="30000" name="urcbAinA" rptID="MEAS/LLN0$RP$urcbAinA">
                     <TrgOps dchg="true" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl bufTime="10000" buffered="true" confRev="1" datSet="dsAlarm1" desc="故障报告" intgPd="0" name="brcbAlarm1" rptID="MEAS/LLN0$BR$brcbAlarm1">
                     <TrgOps dchg="true" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <ReportControl bufTime="10000" buffered="true" confRev="1" datSet="dsWarning1" desc="告警报告" intgPd="0" name="brcbWarning1" rptID="MEAS/LLN0$BR$brcbWarning1">
                     <TrgOps dchg="true" period="true"/>
                     <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="16"/>
                  </ReportControl>
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="t">
                        <Val/>
                     </DAI>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="t">
                        <Val/>
                     </DAI>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="t">
                        <Val/>
                     </DAI>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix=""/>
               <LN desc="遥信" inst="1" lnClass="GGIO" lnType="GGIO_3" prefix="sta">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流断路器状态" name="Ind1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流断路器状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流隔离开关状态（模块1）" name="Ind2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流隔离开关状态（模块1）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流隔离开关状态（模块2）" name="Ind3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流隔离开关状态（模块2）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流缓冲接触器状态" name="Ind4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流缓冲接触器状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流缓冲接触器状态（模块1）" name="Ind5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流缓冲接触器状态（模块1）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流缓冲接触器状态（模块2）" name="Ind6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流缓冲接触器状态（模块2）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="急停按钮状态" name="Ind7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>急停按钮状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="PCS开关机状态" name="Ind8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="221"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="221"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS开关机状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="命令来源" name="Ind9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8206" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8206" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>命令来源</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="并网充电运行状态" name="Ind10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="62"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="62"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>并网充电运行状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="并网放电运行状态" name="Ind11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="63"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="63"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>并网放电运行状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="并网总运行状态" name="Ind12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="65"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="65"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>并网总运行状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="待机状态" name="Ind13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="66"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="66"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>待机状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="停机状态" name="Ind14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="67"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="67"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>停机状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="故障状态" name="Ind15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>故障状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="警告状态" name="Ind16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>警告状态</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="离网运行状态" name="Ind17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8239" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>离网运行状态</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="闭锁状态" name="Ind18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8194" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8194" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>闭锁状态</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="充电闭锁状态" name="Ind19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8205" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>充电闭锁状态</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="放电闭锁状态" name="Ind20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="8205" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>放电闭锁状态</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS遥测" inst="1" lnClass="GGIO" lnType="GGIO_4" prefix="meas">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网AB线电压有效值" name="AnIn1">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="80"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网AB线电压有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8239" Field5="80"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网BC线电压有效值" name="AnIn2">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="81"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网BC线电压有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8239" Field5="81"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网CA线电压有效值" name="AnIn3">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="82"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网CA线电压有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8239" Field5="82"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网A相电流有效值" name="AnIn4">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="75"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网A相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="75"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网B相电流有效值" name="AnIn5">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="76"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网B相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="76"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网C相电流有效值" name="AnIn6">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="77"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网C相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="77"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="输出总有功功率" name="AnIn7">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出总有功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="45"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="输出总无功功率" name="AnIn8">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出总无功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="46"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="输出功率因数" name="AnIn9">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="84"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出功率因数</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="23" Field4="8239" Field5="84"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="multiplier">
                           <Val>m</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池功率" name="AnIn10">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="78"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="78"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网视在功率" name="AnIn11">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="83"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网视在功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="83"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VA</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="当前允许最大放电功率" name="AnIn12">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="47"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>当前允许最大放电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="47"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="当前允许最大充电功率" name="AnIn13">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="48"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>当前允许最大充电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="48"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大充电功率" name="AnIn14">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大充电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="49"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大放电功率" name="AnIn15">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大放电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="50"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流侧充电电流" name="AnIn16">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="52"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧充电电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="52"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流侧放电电流" name="AnIn17">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="53"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧放电电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="53"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流侧充电功率" name="AnIn18">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="54"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧充电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="54"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流侧放电功率" name="AnIn19">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="55"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧放电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="55"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="交流侧充电总有功功率" name="AnIn20">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="56"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧充电总有功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="56"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="交流侧放电总有功功率" name="AnIn21">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="57"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧放电总有功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="57"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="交流侧充电总无功功率" name="AnIn22">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="58"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧充电总无功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="58"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="交流侧放电总无功功率" name="AnIn23">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="59"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧放电总无功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="59"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="今日放电量" name="AnIn24">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>今日放电量</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="105"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Wh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="今日充电量" name="AnIn25">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>今日充电量</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="106"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Wh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="累计放电量" name="AnIn27">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="102"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>累计放电量</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="102"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Wh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="累计充电量" name="AnIn29">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>累计充电量</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="104"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Wh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS系统状态-位模式" name="AnIn30">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="91"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS系统状态-位模式</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8239" Field5="91"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="A相NTC温度（模块1）" name="AnIn31">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="85"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>A相NTC温度（模块1）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="85"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="B相NTC温度（模块1）" name="AnIn32">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="86"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>B相NTC温度（模块1）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="86"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="C相NTC温度（模块1）" name="AnIn33">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>C相NTC温度（模块1）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="87"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电抗器温度（模块1）" name="AnIn34">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="89"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器温度（模块1）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="89"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="A相NTC温度（模块2）" name="AnIn35">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>A相NTC温度（模块2）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="129"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="B相NTC温度（模块2）" name="AnIn36">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>B相NTC温度（模块2）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="130"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="C相NTC温度（模块2）" name="AnIn37">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>C相NTC温度（模块2）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="131"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电抗器温度（模块2）" name="AnIn38">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器温度（模块2）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="132"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="环境温度" name="AnIn39">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="88"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境温度</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="88"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="系统绝缘阻抗" name="AnIn40">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>系统绝缘阻抗</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="107"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>ohm</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池电压" name="AnIn41">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="73"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="73"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="直流电流" name="AnIn42">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="74"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="74"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="上半母线电压" name="AnIn43">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="71"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>上半母线电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="71"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="下半母线电压" name="AnIn44">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="72"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>下半母线电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8239" Field5="72"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网频率" name="AnIn45">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="79"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网频率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8239" Field5="79"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Hz</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="额定功率" name="AnIn46">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>额定功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="9"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="无功功率上限" name="AnIn47">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="12"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>无功功率上限</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="12"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="无功功率下限" name="AnIn48">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>无功功率下限</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="20" Field4="8239" Field5="13"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="降额运行标志" name="AnIn49">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="90"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>降额运行标志</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8239" Field5="90"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="DI状态（模块1）" name="AnIn50">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8224" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>DI状态（模块1）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8224" Field5="92"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="DI状态（模块2）" name="AnIn51">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8240" Field5="193"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>DI状态（模块2）</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8240" Field5="193"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS系统状态-值模式" name="AnIn52">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS系统状态-值模式</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8239" Field5="126"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="内部腔体温度" name="AnIn53">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8224" Field5="40"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内部腔体温度</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8224" Field5="40"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>°C</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网充电A相电流有效值" name="AnIn54">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网充电A相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="92"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网充电B相电流有效值" name="AnIn55">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网充电B相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="93"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网充电C相电流有效值" name="AnIn56">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网充电C相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="94"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网放电A相电流有效值" name="AnIn57">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网放电A相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="95"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网放电B相电流有效值" name="AnIn58">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="96"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网放电B相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="96"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电网放电C相电流有效值" name="AnIn59">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网放电C相电流有效值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="97"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn60">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn61">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn62">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn63">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn64">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn65">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn66">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn67">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn68">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn69">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="操作状态显示" name="AnIn70">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>操作状态显示</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="126"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="写入状态显示" name="AnIn71">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="103"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>写入状态显示</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="103"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值1" name="AnIn72">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="127"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值1</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="127"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值2" name="AnIn73">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="128"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值2</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="128"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值3" name="AnIn74">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值3</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="129"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值4" name="AnIn75">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值4</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="130"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值5" name="AnIn76">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值5</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="131"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值6" name="AnIn77">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值6</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="132"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值7" name="AnIn78">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值7</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="133"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值8" name="AnIn79">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值8</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="134"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值9" name="AnIn80">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="135"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值9</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="135"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="回读值10" name="AnIn81">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8205" Field5="136"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>回读值10</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="10" Field4="8205" Field5="136"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="主_主ARM版本" name="AnIn82">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主_主ARM版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8239" Field5="1"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="主_辅ARM版本" name="AnIn83">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主_辅ARM版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8239" Field5="4"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="主_FPGA版本" name="AnIn84">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主_FPGA版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8239" Field5="6"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="主_客户编号" name="AnIn85">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8239" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主_客户编号</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8239" Field5="3"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="从_主ARM版本" name="AnIn86">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8240" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>从_主ARM版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8240" Field5="21"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="从_辅ARM版本" name="AnIn87">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8240" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>从_辅ARM版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8240" Field5="23"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="从_FPGA版本" name="AnIn88">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8240" Field5="25"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>从_FPGA版本</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="12" Field4="8240" Field5="25"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn89">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn90">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn91">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn92">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn93">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn94">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="预留" name="AnIn95">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN desc="BMS遥测" inst="2" lnClass="GGIO" lnType="GGIO_5" prefix="meas">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电池组SOC" name="AnIn1">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组SOC</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="5"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>c</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大充电功率" name="AnIn2">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大充电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="9"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大放电功率" name="AnIn3">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大放电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="10"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="BMS运行状态" name="AnIn4">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS运行状态</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8195" Field5="1"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="BMS状态字" name="AnIn5">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS状态字</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="40" Field4="8195" Field5="2"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组总电压" name="AnIn6">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组总电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="3"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组总电流" name="AnIn7">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组总电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="21" Field4="8195" Field5="4"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大充电电流" name="AnIn8">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="7"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大充电电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="7"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大放电电流" name="AnIn9">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="8"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大放电电流</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="8"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="最高单体电压" name="AnIn10">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>最高单体电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="13" Field4="8195" Field5="15"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="最低单体电压" name="AnIn11">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>最低单体电压</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="13" Field4="8195" Field5="16"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组SOH" name="AnIn12">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="8195" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组SOH</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="11" Field4="8195" Field5="6"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="AnIn13">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="AnIn14">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS故障" inst="1" lnClass="GGIO" lnType="GGIO_6" prefix="alarm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池极性反接故障" name="Alm1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="1"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池极性反接故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池电压过高" name="Alm2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="2"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池电压过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池电压过低" name="Alm3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="3"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池电压过低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电池电压过高" name="Alm4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池电压过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电池电压过低" name="Alm5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池电压过低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS系统故障" name="Alm6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS系统故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风量过小告警(维护进出风口防尘网)" name="Alm7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="7"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="7"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风量过小告警(维护进出风口防尘网)</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS主接触器故障" name="Alm8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="8"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="8"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS主接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS绝缘故障" name="Alm9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS绝缘故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧半母线硬件过压" name="Alm10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧半母线硬件过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧全母线软件过压" name="Alm11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="11"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="11"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧全母线软件过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧全母线软件欠压" name="Alm12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="12"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="12"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧全母线软件欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧半母线电压偏差过大" name="Alm13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧半母线电压偏差过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧硬件过流" name="Alm14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧硬件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧软件过流" name="Alm15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧软件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧硬件过流" name="Alm16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧硬件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧软件过流" name="Alm17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="17"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="17"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧软件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT Desat故障" name="Alm18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="18"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="18"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT Desat故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT Block故障" name="Alm19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="19"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="19"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT Block故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT过温故障" name="Alm20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="20"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="20"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT过温故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧A相霍尔断线" name="Alm21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧A相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧B相霍尔断线" name="Alm22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="22"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="22"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧B相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧C相霍尔断线" name="Alm23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧C相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧电流霍尔断线" name="Alm24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="24"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="24"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧电流霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="检测板型号不匹配" name="Alm25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="25"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="25"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>检测板型号不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧预充接触器故障" name="Alm26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧预充接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧开关故障" name="Alm27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧开关故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧预充接触器故障" name="Alm28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="28"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="28"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧预充接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧开关故障" name="Alm29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="29"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="29"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧开关故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="CBC过流" name="Alm30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="30"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="30"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>CBC过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="设备过载" name="Alm31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="31"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="31"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>设备过载</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流过压" name="Alm32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="32"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="32"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS故障" inst="2" lnClass="GGIO" lnType="GGIO_7" prefix="alarm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流欠压" name="Alm1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="33"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="33"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流过频" name="Alm2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="34"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="34"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流过频</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流欠频" name="Alm3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="35"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="35"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流欠频</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="输出缺相故障" name="Alm4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="36"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="36"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出缺相故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压反序" name="Alm5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="37"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="37"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压反序</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="38"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="38"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压不平衡" name="Alm7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="39"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="39"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压不平衡</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="离网交流过压" name="Alm8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="40"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="40"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>离网交流过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="离网交流欠压" name="Alm9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="41"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="41"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>离网交流欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="孤岛故障" name="Alm10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="42"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="42"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>孤岛故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电流控制偏差过大" name="Alm11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="43"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="43"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电流控制偏差过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="母线软启动失败" name="Alm12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="44"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="44"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>母线软启动失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧电流直流分量超限" name="Alm13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧电流直流分量超限</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流开关合闸电压不匹配" name="Alm14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流开关合闸电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="AD零漂过大" name="Alm15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="47"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="47"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>AD零漂过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="绝缘电阻偏低" name="Alm16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="48"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="48"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>绝缘电阻偏低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="绝缘检测失败" name="Alm17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>绝缘检测失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔过温" name="Alm18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔过温警告" name="Alm19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="51"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="51"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔过温警告</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔低温" name="Alm20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="52"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="52"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容过温" name="Alm21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="53"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="53"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容过温告警" name="Alm22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="54"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="54"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容低温" name="Alm23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="55"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="55"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器过温" name="Alm24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="56"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="56"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器过温告警" name="Alm25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="57"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="57"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器低温" name="Alm26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="58"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="58"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境过温" name="Alm27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="59"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="59"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境过温告警" name="Alm28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="60"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="60"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境低温" name="Alm29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="61"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="61"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块A相过温" name="Alm30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="62"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="62"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块A相过温</Val>
                     </DAI>
