                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块B相过温" name="Alm31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="63"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="63"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块B相过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块C相过温" name="Alm32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="64"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="64"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块C相过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS故障" inst="3" lnClass="GGIO" lnType="GGIO_8" prefix="alarm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT温度采样异常" name="Alm1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="65"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="65"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT温度采样异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT过温告警" name="Alm2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="66"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="66"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器过温" name="Alm3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="67"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="67"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器过温告警" name="Alm4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器低温" name="Alm5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="防雷器故障" name="Alm6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>防雷器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="并机通讯故障" name="Alm7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="71"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="71"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>并机通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主机异常停机" name="Alm8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="72"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="72"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主机异常停机</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="载波同步失败" name="Alm9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="73"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="73"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>载波同步失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔风扇故障" name="Alm10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="74"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="74"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="循环风扇故障" name="Alm11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="75"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="75"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>循环风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器风扇故障" name="Alm12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="76"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="76"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT风扇故障" name="Alm13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="77"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="77"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流母线电容容值异常" name="Alm14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="78"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="78"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流母线电容容值异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="控制板与通讯板CAN通讯故障" name="Alm15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="79"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="79"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>控制板与通讯板CAN通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="HMI通讯故障" name="Alm16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="80"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="80"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>HMI通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS通讯故障" name="Alm17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="81"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="81"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm18">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm19">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm20">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流滤波电容容值异常" name="Alm21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="85"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="85"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流滤波电容容值异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EMS通讯故障（双网）" name="Alm22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="86"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="86"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EMS通讯故障（双网）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EEPROM故障" name="Alm23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EEPROM故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EEPROM警告" name="Alm24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="88"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="88"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EEPROM警告</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="黑匣子异常" name="Alm25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="89"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="89"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>黑匣子异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="FPGA数据交互异常" name="Alm26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="90"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="90"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>FPGA数据交互异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="RTC异常" name="Alm27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="91"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="91"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>RTC异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="220V控制电断线" name="Alm28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>220V控制电断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="漏电流霍尔自检失败故障" name="Alm29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>漏电流霍尔自检失败故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="残余突变漏电流超限故障" name="Alm30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>残余突变漏电流超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="连续残余漏电流超限故障" name="Alm31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>连续残余漏电流超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="本地急停故障" name="Alm32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="96"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="96"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>本地急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS故障" inst="4" lnClass="GGIO" lnType="GGIO_9" prefix="alarm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="远程急停故障" name="Alm1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>远程急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS急停故障" name="Alm2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="相-PE故障" name="Alm3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>相-PE故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电容电压谐振故障" name="Alm4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="100"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="100"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电容电压谐振故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="湿度过高" name="Alm5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="101"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="101"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>湿度过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="湿度检测断线" name="Alm6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="102"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="102"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>湿度检测断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="温度过高" name="Alm7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="103"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="103"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>温度过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="温度检测断线" name="Alm8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>温度检测断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="熔断器故障" name="Alm9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>熔断器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="柜门故障" name="Alm10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>柜门故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵堵转" name="Alm11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵堵转</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵无调速信号" name="Alm12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="108"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="108"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵无调速信号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵空转" name="Alm13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="109"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="109"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵空转</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水冷液压故障" name="Alm14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="110"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="110"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水冷液压故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机电源反序故障" name="Alm15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="111"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="111"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机电源反序故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机电源断线故障" name="Alm16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="112"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="112"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机电源断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="三相风机故障" name="Alm17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="113"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="113"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>三相风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="加热器接触器故障" name="Alm18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="114"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="114"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>加热器接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵电源断线故障" name="Alm19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="115"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="115"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵电源断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机软件版本不一致故障" name="Alm20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="116"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="116"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机软件版本不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="动环故障" name="Alm21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="117"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="117"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>动环故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧中点采样断线故障" name="Alm22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="118"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="118"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧中点采样断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧电压采样断线故障" name="Alm23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="119"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="119"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧电压采样断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交直流电压不匹配" name="Alm24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="120"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="120"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交直流电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压不匹配" name="Alm25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="121"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="121"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="换热器风机故障" name="Alm26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="122"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="122"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>换热器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流断路器风机故障" name="Alm27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="123"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="123"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流断路器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流断路器风机故障" name="Alm28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="124"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="124"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流断路器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机识别故障" name="Alm29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="125"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="125"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机识别故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机功率不一致故障" name="Alm30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机功率不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT低温故障" name="Alm31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="127"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="127"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT低温故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="零序环流过大故障" name="Alm32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="128"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="128"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>零序环流过大故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS故障" inst="5" lnClass="GGIO" lnType="GGIO_10" prefix="alarm">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="FPGA侧故障" name="Alm1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>FPGA侧故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="柜内并机故障" name="Alm2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>柜内并机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="光纤通讯中断故障" name="Alm3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>光纤通讯中断故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="光纤通讯CRC故障" name="Alm4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>光纤通讯CRC故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="控制模式不一致故障" name="Alm5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>控制模式不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电容谐波超限故障" name="Alm6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电容谐波超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机水泵开关异常" name="Alm7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="135"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="135"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机水泵开关异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="PCS联动故障" name="Alm8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="136"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="136"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS联动故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电容谐波采样断线" name="Alm9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="137"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="137"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电容谐波采样断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="故障穿越次数超限" name="Alm10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="138"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="138"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>故障穿越次数超限</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="烟雾报警" name="Alm11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12335" Field5="139"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12335" Field5="139"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>烟雾报警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm12">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm13">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm14">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm15">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm16">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm17">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm18">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm19">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm20">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm21">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm22">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm23">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm24">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm25">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm26">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm27">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm28">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm29">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm30">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm31">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Alm32">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS告警" inst="1" lnClass="GGIO" lnType="GGIO_11" prefix="warning">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池极性反接故障" name="Wrn1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="1"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="1"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池极性反接故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池电压过高" name="Wrn2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="2"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="2"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池电压过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="储能电池电压过低" name="Wrn3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="3"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="3"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>储能电池电压过低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电池电压过高" name="Wrn4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="4"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池电压过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电池电压过低" name="Wrn5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="5"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池电压过低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS系统故障" name="Wrn6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="6"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS系统故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风量过小告警(维护进出风口防尘网)" name="Wrn7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="7"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="7"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风量过小告警(维护进出风口防尘网)</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS主接触器故障" name="Wrn8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="8"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="8"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS主接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS绝缘故障" name="Wrn9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS绝缘故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧半母线硬件过压" name="Wrn10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="10"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧半母线硬件过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧全母线软件过压" name="Wrn11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="11"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="11"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧全母线软件过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧全母线软件欠压" name="Wrn12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="12"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="12"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧全母线软件欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧半母线电压偏差过大" name="Wrn13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="13"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧半母线电压偏差过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧硬件过流" name="Wrn14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="14"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧硬件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧软件过流" name="Wrn15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="15"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧软件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧硬件过流" name="Wrn16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="16"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧硬件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧软件过流" name="Wrn17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="17"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="17"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧软件过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT Desat故障" name="Wrn18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="18"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="18"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT Desat故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT Block故障" name="Wrn19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="19"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="19"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT Block故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT过温故障" name="Wrn20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="20"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="20"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT过温故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧A相霍尔断线" name="Wrn21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="21"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧A相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧B相霍尔断线" name="Wrn22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="22"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="22"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧B相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧C相霍尔断线" name="Wrn23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="23"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧C相霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧电流霍尔断线" name="Wrn24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="24"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="24"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧电流霍尔断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="检测板型号不匹配" name="Wrn25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="25"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="25"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>检测板型号不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧预充接触器故障" name="Wrn26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧预充接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧开关故障" name="Wrn27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧开关故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧预充接触器故障" name="Wrn28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="28"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="28"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧预充接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧开关故障" name="Wrn29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="29"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="29"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧开关故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="CBC过流" name="Wrn30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="30"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="30"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>CBC过流</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="设备过载" name="Wrn31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="31"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="31"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>设备过载</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流过压" name="Wrn32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="32"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="32"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS告警" inst="2" lnClass="GGIO" lnType="GGIO_12" prefix="warning">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流欠压" name="Wrn1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="33"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="33"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流过频" name="Wrn2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="34"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="34"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流过频</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网交流欠频" name="Wrn3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="35"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="35"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网交流欠频</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="输出缺相故障" name="Wrn4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="36"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="36"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出缺相故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压反序" name="Wrn5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="37"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="37"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压反序</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="38"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="38"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压不平衡" name="Wrn7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="39"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="39"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压不平衡</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="离网交流过压" name="Wrn8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="40"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="40"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>离网交流过压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="离网交流欠压" name="Wrn9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="41"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="41"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>离网交流欠压</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="孤岛故障" name="Wrn10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="42"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="42"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>孤岛故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电流控制偏差过大" name="Wrn11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="43"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="43"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电流控制偏差过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="母线软启动失败" name="Wrn12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="44"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="44"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>母线软启动失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流侧电流直流分量超限" name="Wrn13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流侧电流直流分量超限</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流开关合闸电压不匹配" name="Wrn14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流开关合闸电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="AD零漂过大" name="Wrn15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="47"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="47"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>AD零漂过大</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="绝缘电阻偏低" name="Wrn16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="48"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="48"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>绝缘电阻偏低</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="绝缘检测失败" name="Wrn17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>绝缘检测失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔过温" name="Wrn18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔过温警告" name="Wrn19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="51"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="51"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔过温警告</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔低温" name="Wrn20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="52"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="52"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容过温" name="Wrn21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="53"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="53"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容过温告警" name="Wrn22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="54"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="54"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="滤波电容低温" name="Wrn23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="55"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="55"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>滤波电容低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器过温" name="Wrn24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="56"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="56"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器过温告警" name="Wrn25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="57"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="57"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="辅助变压器低温" name="Wrn26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="58"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="58"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>辅助变压器低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境过温" name="Wrn27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="59"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="59"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境过温告警" name="Wrn28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="60"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="60"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="环境低温" name="Wrn29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="61"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="61"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>环境低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块A相过温" name="Wrn30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="62"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="62"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块A相过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块B相过温" name="Wrn31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="63"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="63"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块B相过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT模块C相过温" name="Wrn32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="64"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="64"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT模块C相过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS告警" inst="3" lnClass="GGIO" lnType="GGIO_13" prefix="warning">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT温度采样异常" name="Wrn1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="65"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="65"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT温度采样异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT过温告警" name="Wrn2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="66"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="66"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器过温" name="Wrn3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="67"/>
                        </Private>
                        <Val>false</Val>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="67"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器过温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器过温告警" name="Wrn4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="68"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器过温告警</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器低温" name="Wrn5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="69"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器低温</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="防雷器故障" name="Wrn6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="70"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>防雷器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="并机通讯故障" name="Wrn7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="71"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="71"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>并机通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主机异常停机" name="Wrn8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="72"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="72"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主机异常停机</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="载波同步失败" name="Wrn9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="73"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="73"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>载波同步失败</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="内腔风扇故障" name="Wrn10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="74"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="74"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>内腔风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="循环风扇故障" name="Wrn11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="75"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="75"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>循环风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电抗器风扇故障" name="Wrn12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="76"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="76"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电抗器风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT风扇故障" name="Wrn13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="77"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="77"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT风扇故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流母线电容容值异常" name="Wrn14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="78"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="78"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流母线电容容值异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="控制板与通讯板CAN通讯故障" name="Wrn15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="79"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="79"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>控制板与通讯板CAN通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="HMI通讯故障" name="Wrn16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="80"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="80"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>HMI通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS通讯故障" name="Wrn17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="81"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="81"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS通讯故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn18">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn19">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn20">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流滤波电容容值异常" name="Wrn21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="85"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="85"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流滤波电容容值异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EMS通讯故障（双网）" name="Wrn22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="86"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="86"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EMS通讯故障（双网）</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EEPROM故障" name="Wrn23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="87"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EEPROM故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="EEPROM警告" name="Wrn24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="88"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="88"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>EEPROM警告</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="黑匣子异常" name="Wrn25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="89"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="89"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>黑匣子异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="FPGA数据交互异常" name="Wrn26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="90"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="90"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>FPGA数据交互异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="RTC异常" name="Wrn27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="91"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="91"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>RTC异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="220V控制电断线" name="Wrn28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="92"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>220V控制电断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="漏电流霍尔自检失败故障" name="Wrn29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="93"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>漏电流霍尔自检失败故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="残余突变漏电流超限故障" name="Wrn30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="94"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>残余突变漏电流超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="连续残余漏电流超限故障" name="Wrn31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="95"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>连续残余漏电流超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="本地急停故障" name="Wrn32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="96"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="96"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>本地急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS告警" inst="4" lnClass="GGIO" lnType="GGIO_14" prefix="warning">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="远程急停故障" name="Wrn1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="97"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>远程急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="BMS急停故障" name="Wrn2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="98"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>BMS急停故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="相-PE故障" name="Wrn3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="99"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>相-PE故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电容电压谐振故障" name="Wrn4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="100"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="100"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电容电压谐振故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="湿度过高" name="Wrn5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="101"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="101"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>湿度过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="湿度检测断线" name="Wrn6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="102"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="102"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>湿度检测断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="温度过高" name="Wrn7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="103"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="103"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>温度过高</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="温度检测断线" name="Wrn8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="104"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>温度检测断线</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="熔断器故障" name="Wrn9">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="105"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>熔断器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="柜门故障" name="Wrn10">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="106"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>柜门故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵堵转" name="Wrn11">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="107"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵堵转</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵无调速信号" name="Wrn12">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="108"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="108"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵无调速信号</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵空转" name="Wrn13">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="109"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="109"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵空转</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水冷液压故障" name="Wrn14">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="110"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="110"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水冷液压故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机电源反序故障" name="Wrn15">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="111"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="111"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机电源反序故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机电源断线故障" name="Wrn16">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="112"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="112"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机电源断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="三相风机故障" name="Wrn17">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="113"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="113"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>三相风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="加热器接触器故障" name="Wrn18">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="114"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="114"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>加热器接触器故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="水泵电源断线故障" name="Wrn19">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="115"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="115"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>水泵电源断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机软件版本不一致故障" name="Wrn20">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="116"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="116"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机软件版本不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="动环故障" name="Wrn21">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="117"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="117"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>动环故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧中点采样断线故障" name="Wrn22">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="118"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="118"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧中点采样断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流侧电压采样断线故障" name="Wrn23">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="119"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="119"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流侧电压采样断线故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交直流电压不匹配" name="Wrn24">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="120"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="120"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交直流电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电网电压不匹配" name="Wrn25">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="121"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="121"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电网电压不匹配</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="换热器风机故障" name="Wrn26">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="122"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="122"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>换热器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="直流断路器风机故障" name="Wrn27">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="123"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="123"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>直流断路器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="交流断路器风机故障" name="Wrn28">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="124"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="124"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>交流断路器风机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机识别故障" name="Wrn29">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="125"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="125"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机识别故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="主从机功率不一致故障" name="Wrn30">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>主从机功率不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="IGBT低温故障" name="Wrn31">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="127"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="127"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>IGBT低温故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="零序环流过大故障" name="Wrn32">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="128"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="128"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>零序环流过大故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN desc="PCS告警" inst="5" lnClass="GGIO" lnType="GGIO_15" prefix="warning">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="FPGA侧故障" name="Wrn1">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="129"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>FPGA侧故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="柜内并机故障" name="Wrn2">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="130"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>柜内并机故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="光纤通讯中断故障" name="Wrn3">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="131"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>光纤通讯中断故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="光纤通讯 CRC 故障" name="Wrn4">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="132"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>光纤通讯 CRC 故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="控制模式不一致故障" name="Wrn5">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="133"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>控制模式不一致故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="电容谐波超限故障" name="Wrn6">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="134"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电容谐波超限故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="风机水泵开关异常" name="Wrn7">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="135"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="135"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>风机水泵开关异常</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="PCS联动故障" name="Wrn8">
                     <DAI name="stVal">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="1" Field2="0" Field3="30" Field4="12334" Field5="136"/>
                        </Private>
                     </DAI>
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="0" Field3="0" Field4="12334" Field5="136"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS联动故障</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn9">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn10">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn11">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn12">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn13">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn14">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn15">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn16">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn17">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn18">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn19">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn20">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn21">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn22">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn23">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn24">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn25">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn26">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn27">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn28">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn29">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn30">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn31">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="预留" name="Wrn32">
                     <DAI name="dU">
                        <Val>预留</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SGCC MODEL:2009</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
      <AccessPoint name="G1">
         <Server timeout="30">
            <Authentication/>
            <LDevice desc="PIGO" inst="PIGO">
               <LN0 desc="基本逻辑节点零" inst="" lnClass="LLN0" lnType="LLN0_1">
                  <DataSet name="dsGOOSE1">
                     <FCDA daName="mag.f" doName="AnIn1" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn2" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.i" doName="AnIn3" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn4" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn5" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn6" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn7" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn8" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                     <FCDA daName="mag.f" doName="AnIn9" fc="MX" ldInst="PIGO" lnClass="GGIO" lnInst="1" prefix="meas"/>
                  </DataSet>
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="dU">
                        <Val>铭牌</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC61850-7-4:2007</Val>
                     </DAI>
                  </DOI>
                  <GSEControl appID="TEMPLATEPIGO/LLN0$GO$gocb1" confRev="1" datSet="dsGOOSE1" name="gocb1"/>
               </LN0>
               <LN desc="物理装置信息" inst="1" lnClass="LPHD" lnType="LPHD_1" prefix="">
                  <DOI desc="物理装置的铭牌" name="PhyNam">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="hwRev">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="物理装置的健康" name="PhyHealth">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="是否为代理" name="Proxy">
                     <DAI name="stVal">
                        <Val>false</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
               </LN>
               <LN desc="GOOSE遥测" inst="1" lnClass="GGIO" lnType="GGIO_16" prefix="meas">
                  <DOI desc="模式" name="Mod">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="性能" name="Beh">
                     <DAI name="stVal">
                        <Val>on</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="健康" name="Health">
                     <DAI name="stVal">
                        <Val>Ok</Val>
                     </DAI>
                     <DAI name="q" sAddr="qconst"/>
                     <DAI name="t" sAddr="ti"/>
                  </DOI>
                  <DOI desc="铭牌" name="NamPlt">
                     <DAI name="vendor">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>v13.4.1</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>INOVANCE</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>2018-09-16</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="额定功率" name="AnIn1">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="9"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>额定功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="10" Field4="8239" Field5="9"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组SOC" name="AnIn2">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="51"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组SOC</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="11" Field4="8239" Field5="51"/>
                           </Private>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="PCS系统状态-值模式" name="AnIn3">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="126"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>PCS系统状态-值模式</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="i">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="40" Field4="8239" Field5="126"/>
                           </Private>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="输出总有功功率" name="AnIn4">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="45"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出总有功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="20" Field4="8239" Field5="45"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="输出总无功功率" name="AnIn5">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="46"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>输出总无功功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="20" Field4="8239" Field5="46"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大充电功率" name="AnIn6">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="49"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大充电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="10" Field4="8239" Field5="49"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="电池组最大放电功率" name="AnIn7">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8239" Field5="50"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>电池组最大放电功率</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="10" Field4="8239" Field5="50"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="有功功率设定值" name="AnIn8">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8206" Field5="26"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>有功功率设定值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="20" Field4="8206" Field5="26"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>W</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="无功功率设定值" name="AnIn9">
                     <DAI name="t">
                        <Private type="SystemCorp_Generic">
                           <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="2" Field2="1" Field3="0" Field4="8206" Field5="27"/>
                        </Private>
                     </DAI>
                     <DAI name="dU">
                        <Val>无功功率设定值</Val>
                     </DAI>
                     <SDI name="mag">
                        <DAI name="f">
                           <Private type="SystemCorp_Generic">
                              <SystemCorp_Generic:GenericPrivateObject xmlns:SystemCorp_Generic="http://www.systemcorp.com.au/61850/SCL/Generic" Field1="5" Field2="1" Field3="20" Field4="8206" Field5="27"/>
                           </Private>
                        </DAI>
                     </SDI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI desc="保留" name="AnIn10">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn11">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn12">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn13">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn14">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn15">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn16">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn17">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn18">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn19">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn20">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn21">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn22">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn23">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn24">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn25">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn26">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn27">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn28">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn29">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn30">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn31">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn32">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn33">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn34">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn35">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
                  <DOI desc="保留" name="AnIn36">
                     <DAI name="dU">
                        <Val>保留</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <DataTypeTemplates>
      <LNodeType id="LLN0_0" lnClass="LLN0">
         <DO desc="模式" name="Mod" type="ENC_0"/>
         <DO desc="性能" name="Beh" type="ENS_0"/>
         <DO desc="健康" name="Health" type="ENS_1"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_0"/>
      </LNodeType>
      <LNodeType id="LPHD_0" lnClass="LPHD">
         <DO desc="物理装置的铭牌" name="PhyNam" type="DPL_0"/>
         <DO desc="物理装置的健康" name="PhyHealth" type="INS_0"/>
         <DO desc="是否为代理" name="Proxy" type="SPS_0"/>
      </LNodeType>
      <LNodeType id="GGIO_0" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="自检通过" name="Ind1" type="SPS_1"/>
         <DO desc="自检失败" name="Ind2" type="SPS_1"/>
         <DO desc="通讯故障" name="Ind3" type="SPS_1"/>
         <DO desc="保留" name="Ind4" type="SPS_1"/>
         <DO desc="保留" name="Ind5" type="SPS_1"/>
         <DO desc="保留" name="Ind6" type="SPS_1"/>
         <DO desc="保留" name="Ind7" type="SPS_1"/>
         <DO desc="保留" name="Ind8" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="LTMS_0" lnClass="LTMS">
         <DO desc="模式" name="Mod" transient="false" type="INC_1"/>
         <DO desc="性能" name="Beh" transient="false" type="INS_3"/>
         <DO desc="健康状态" name="Health" transient="false" type="INS_0"/>
         <DO desc="铭牌" name="NamPlt" transient="false" type="LPL_2"/>
         <DO desc="对时状态" name="Ind1" type="SPS_0"/>
         <DO desc="对时服务" name="Ind2" type="SPS_0"/>
         <DO desc="时间跳变帧" name="Ind3" type="SPS_0"/>
         <DO desc="保留" name="Ind4" type="SPS_0"/>
         <DO desc="保留" name="Ind5" type="SPS_0"/>
         <DO desc="保留" name="Ind6" type="SPS_0"/>
         <DO desc="保留" name="Ind7" type="SPS_0"/>
         <DO desc="保留" name="Ind8" type="SPS_0"/>
      </LNodeType>
      <LNodeType id="GGIO_1" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="GOOSE链路中断" name="Ind1" type="SPS_1"/>
         <DO desc="GOOSE数据异常" name="Ind2" type="SPS_1"/>
         <DO desc="保留" name="Ind3" type="SPS_1"/>
         <DO desc="保留" name="Ind4" type="SPS_1"/>
         <DO desc="保留" name="Ind5" type="SPS_1"/>
         <DO desc="保留" name="Ind6" type="SPS_1"/>
         <DO desc="保留" name="Ind7" type="SPS_1"/>
         <DO desc="保留" name="Ind8" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="LLN0_1" lnClass="LLN0">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_3"/>
      </LNodeType>
      <LNodeType id="LPHD_1" lnClass="LPHD">
         <DO desc="物理装置的铭牌" name="PhyNam" type="DPL_1"/>
         <DO desc="物理装置的健康" name="PhyHealth" type="INS_2"/>
         <DO desc="是否为代理" name="Proxy" type="SPS_2"/>
      </LNodeType>
      <LNodeType id="GGIO_2" lnClass="GGIO">
         <DO desc="Mode" name="Mod" type="INC_0"/>
         <DO desc="Behaviour" name="Beh" type="INS_1"/>
         <DO desc="Health" name="Health" type="INS_2"/>
         <DO desc="Name Plate" name="NamPlt" type="LPL_1"/>
         <DO desc="有功功率设定" name="APCS1" type="APC_0"/>
         <DO desc="无功功率设定" name="APCS2" type="APC_0"/>
         <DO desc="给定离网线电压有效值" name="APCS3" type="APC_0"/>
         <DO desc="PCS并网控制模式" name="APCS4" type="APC_0"/>
         <DO desc="功率变化速率设定" name="APCS5" type="APC_0"/>
         <DO desc="恒定功率因数设定值" name="APCS6" type="APC_0"/>
         <DO desc="直流母线电压设定值" name="APCS7" type="APC_0"/>
         <DO desc="恒直流电流设定值" name="APCS8" type="APC_0"/>
         <DO desc="PCS控制命令" name="APCS9" type="APC_0"/>
         <DO desc="PCS运行模式" name="APCS10" type="APC_0"/>
         <DO desc="MMS、GOOSE快速控制优先级" name="APCS11" type="APC_0"/>
         <DO desc="预留" name="APCS12" type="APC_0"/>
         <DO desc="无功功率设定模式" name="APCS13" type="APC_0"/>
         <DO desc="构网功能使能" name="APCS14" type="APC_0"/>
         <DO desc="一次调频使能" name="APCS15" type="APC_0"/>
         <DO desc="一次调频死区" name="APCS16" type="APC_0"/>
         <DO desc="一次调频系数" name="APCS17" type="APC_0"/>
         <DO desc="一次调压使能" name="APCS18" type="APC_0"/>
         <DO desc="一次调压死区" name="APCS19" type="APC_0"/>
         <DO desc="一次调压系数" name="APCS20" type="APC_0"/>
         <DO desc="虚拟惯量系数" name="APCS21" type="APC_0"/>
         <DO desc="虚拟阻尼系数" name="APCS22" type="APC_0"/>
         <DO desc="虚拟励磁系数" name="APCS23" type="APC_0"/>
         <DO desc="稳控功能选择" name="APCS24" type="APC_0"/>
         <DO desc="稳控满放时间设定" name="APCS25" type="APC_0"/>
         <DO desc="构网_跟网切换功能" name="APCS26" type="APC_0"/>
         <DO desc="保留" name="APCS27" type="APC_0"/>
         <DO desc="保留" name="APCS28" type="APC_0"/>
         <DO desc="保留" name="APCS29" type="APC_0"/>
         <DO desc="保留" name="APCS30" type="APC_0"/>
         <DO desc="保留" name="APCS31" type="APC_0"/>
         <DO desc="保留" name="APCS32" type="APC_0"/>
         <DO desc="保留" name="APCS33" type="APC_0"/>
         <DO desc="生效范围" name="APCS34" type="APC_0"/>
         <DO desc="生效密码" name="APCS35" type="APC_0"/>
         <DO desc="地址码1" name="APCS36" type="APC_0"/>
         <DO desc="设置值1" name="APCS37" type="APC_0"/>
         <DO desc="地址码2" name="APCS38" type="APC_0"/>
         <DO desc="设置值2" name="APCS39" type="APC_0"/>
         <DO desc="地址码3" name="APCS40" type="APC_0"/>
         <DO desc="设置值3" name="APCS41" type="APC_0"/>
         <DO desc="地址码4" name="APCS42" type="APC_0"/>
         <DO desc="设置值4" name="APCS43" type="APC_0"/>
         <DO desc="地址码5" name="APCS44" type="APC_0"/>
         <DO desc="设置值5" name="APCS45" type="APC_0"/>
         <DO desc="地址码6" name="APCS46" type="APC_0"/>
         <DO desc="设置值6" name="APCS47" type="APC_0"/>
         <DO desc="地址码7" name="APCS48" type="APC_0"/>
         <DO desc="设置值7" name="APCS49" type="APC_0"/>
         <DO desc="地址码8" name="APCS50" type="APC_0"/>
         <DO desc="设置值8" name="APCS51" type="APC_0"/>
         <DO desc="地址码9" name="APCS52" type="APC_0"/>
         <DO desc="设置值9" name="APCS53" type="APC_0"/>
         <DO desc="地址码10" name="APCS54" type="APC_0"/>
         <DO desc="设置值10" name="APCS55" type="APC_0"/>
         <DO desc="保留" name="APCS56" type="APC_0"/>
         <DO desc="保留" name="APCS57" type="APC_0"/>
         <DO desc="保留" name="APCS58" type="APC_0"/>
         <DO desc="保留" name="APCS59" type="APC_0"/>
      </LNodeType>
      <LNodeType id="GAPC_0" lnClass="GAPC">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="预留" name="SPCSO1" type="SPC_0"/>
         <DO desc="PCS开关机" name="SPCSO2" type="SPC_0"/>
         <DO desc="启动命令" name="SPCSO3" type="SPC_0"/>
         <DO desc="停机命令" name="SPCSO4" type="SPC_0"/>
         <DO desc="故障复位" name="SPCSO5" type="SPC_0"/>
         <DO desc="待机命令" name="SPCSO6" type="SPC_0"/>
         <DO desc="保留" name="SPCSO7" type="SPC_0"/>
         <DO desc="保留" name="SPCSO8" type="SPC_0"/>
         <DO desc="保留" name="SPCSO9" type="SPC_0"/>
         <DO desc="保留" name="SPCSO10" type="SPC_0"/>
         <DO desc="保留" name="SPCSO11" type="SPC_0"/>
         <DO desc="保留" name="SPCSO12" type="SPC_0"/>
         <DO desc="保留" name="SPCSO13" type="SPC_0"/>
         <DO desc="保留" name="SPCSO14" type="SPC_0"/>
         <DO desc="保留" name="SPCSO15" type="SPC_0"/>
      </LNodeType>
      <LNodeType id="GGIO_3" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="交流断路器状态" name="Ind1" type="SPS_1"/>
         <DO desc="直流隔离开关状态（模块1）" name="Ind2" type="SPS_1"/>
         <DO desc="直流隔离开关状态（模块2）" name="Ind3" type="SPS_1"/>
         <DO desc="交流缓冲接触器状态" name="Ind4" type="SPS_1"/>
         <DO desc="直流缓冲接触器状态（模块1）" name="Ind5" type="SPS_1"/>
         <DO desc="直流缓冲接触器状态（模块2）" name="Ind6" type="SPS_1"/>
         <DO desc="急停按钮状态" name="Ind7" type="SPS_1"/>
         <DO desc="PCS开关机状态" name="Ind8" type="SPS_1"/>
         <DO desc="命令来源" name="Ind9" type="SPS_1"/>
         <DO desc="并网充电运行状态" name="Ind10" type="SPS_1"/>
         <DO desc="并网放电运行状态" name="Ind11" type="SPS_1"/>
         <DO desc="并网总运行状态" name="Ind12" type="SPS_1"/>
         <DO desc="待机状态" name="Ind13" type="SPS_1"/>
         <DO desc="停机状态" name="Ind14" type="SPS_1"/>
         <DO desc="故障状态" name="Ind15" type="SPS_1"/>
         <DO desc="警告状态" name="Ind16" type="SPS_1"/>
         <DO desc="离网运行状态" name="Ind17" type="SPS_1"/>
         <DO desc="闭锁状态" name="Ind18" type="SPS_1"/>
         <DO desc="充电闭锁状态" name="Ind19" type="SPS_1"/>
         <DO desc="放电闭锁状态" name="Ind20" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_4" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="电网AB线电压有效值" name="AnIn1" type="MV_0"/>
         <DO desc="电网BC线电压有效值" name="AnIn2" type="MV_0"/>
         <DO desc="电网CA线电压有效值" name="AnIn3" type="MV_0"/>
         <DO desc="电网A相电流有效值" name="AnIn4" type="MV_0"/>
         <DO desc="电网B相电流有效值" name="AnIn5" type="MV_0"/>
         <DO desc="电网C相电流有效值" name="AnIn6" type="MV_0"/>
         <DO desc="输出总有功功率" name="AnIn7" type="MV_0"/>
         <DO desc="输出总无功功率" name="AnIn8" type="MV_0"/>
         <DO desc="输出功率因数" name="AnIn9" type="MV_0"/>
         <DO desc="电池功率" name="AnIn10" type="MV_0"/>
         <DO desc="电网视在功率" name="AnIn11" type="MV_0"/>
         <DO desc="当前允许最大放电功率" name="AnIn12" type="MV_0"/>
         <DO desc="当前允许最大充电功率" name="AnIn13" type="MV_0"/>
         <DO desc="电池组最大充电功率" name="AnIn14" type="MV_0"/>
         <DO desc="电池组最大放电功率" name="AnIn15" type="MV_0"/>
         <DO desc="直流侧充电电流" name="AnIn16" type="MV_0"/>
         <DO desc="直流侧放电电流" name="AnIn17" type="MV_0"/>
         <DO desc="直流侧充电功率" name="AnIn18" type="MV_0"/>
         <DO desc="直流侧放电功率" name="AnIn19" type="MV_0"/>
         <DO desc="交流侧充电总有功功率" name="AnIn20" type="MV_0"/>
         <DO desc="交流侧放电总有功功率" name="AnIn21" type="MV_0"/>
         <DO desc="交流侧充电总无功功率" name="AnIn22" type="MV_0"/>
         <DO desc="交流侧放电总无功功率" name="AnIn23" type="MV_0"/>
         <DO desc="今日放电量" name="AnIn24" type="MV_0"/>
         <DO desc="今日充电量" name="AnIn25" type="MV_0"/>
         <DO desc="累计放电量" name="AnIn27" type="MV_0"/>
         <DO desc="累计充电量" name="AnIn29" type="MV_0"/>
         <DO desc="PCS系统状态-位模式" name="AnIn30" type="MV_1"/>
         <DO desc="A相NTC温度（模块1）" name="AnIn31" type="MV_0"/>
         <DO desc="B相NTC温度（模块1）" name="AnIn32" type="MV_0"/>
         <DO desc="C相NTC温度（模块1）" name="AnIn33" type="MV_0"/>
         <DO desc="电抗器温度（模块1）" name="AnIn34" type="MV_0"/>
         <DO desc="A相NTC温度（模块2）" name="AnIn35" type="MV_0"/>
         <DO desc="B相NTC温度（模块2）" name="AnIn36" type="MV_0"/>
         <DO desc="C相NTC温度（模块2）" name="AnIn37" type="MV_0"/>
         <DO desc="电抗器温度（模块2）" name="AnIn38" type="MV_0"/>
         <DO desc="环境温度" name="AnIn39" type="MV_0"/>
         <DO desc="系统绝缘阻抗" name="AnIn40" type="MV_0"/>
         <DO desc="电池电压" name="AnIn41" type="MV_0"/>
         <DO desc="直流电流" name="AnIn42" type="MV_0"/>
         <DO desc="上半母线电压" name="AnIn43" type="MV_0"/>
         <DO desc="下半母线电压" name="AnIn44" type="MV_0"/>
         <DO desc="电网频率" name="AnIn45" type="MV_0"/>
         <DO desc="额定功率" name="AnIn46" type="MV_0"/>
         <DO desc="无功功率上限" name="AnIn47" type="MV_0"/>
         <DO desc="无功功率下限" name="AnIn48" type="MV_0"/>
         <DO desc="降额运行标志" name="AnIn49" type="MV_0"/>
         <DO desc="DI状态（模块1）" name="AnIn50" type="MV_1"/>
         <DO desc="DI状态（模块2）" name="AnIn51" type="MV_1"/>
         <DO desc="PCS系统状态-值模式" name="AnIn52" type="MV_1"/>
         <DO desc="内部腔体温度" name="AnIn53" type="MV_0"/>
         <DO desc="电网充电A相电流有效值" name="AnIn54" type="MV_0"/>
         <DO desc="电网充电B相电流有效值" name="AnIn55" type="MV_0"/>
         <DO desc="电网充电C相电流有效值" name="AnIn56" type="MV_0"/>
         <DO desc="电网放电A相电流有效值" name="AnIn57" type="MV_0"/>
         <DO desc="电网放电B相电流有效值" name="AnIn58" type="MV_0"/>
         <DO desc="电网放电C相电流有效值" name="AnIn59" type="MV_0"/>
         <DO desc="预留" name="AnIn60" type="MV_0"/>
         <DO desc="预留" name="AnIn61" type="MV_0"/>
         <DO desc="预留" name="AnIn62" type="MV_0"/>
         <DO desc="预留" name="AnIn63" type="MV_0"/>
         <DO desc="预留" name="AnIn64" type="MV_0"/>
         <DO desc="预留" name="AnIn65" type="MV_0"/>
         <DO desc="预留" name="AnIn66" type="MV_0"/>
         <DO desc="预留" name="AnIn67" type="MV_0"/>
         <DO desc="预留" name="AnIn68" type="MV_0"/>
         <DO desc="预留" name="AnIn69" type="MV_0"/>
         <DO desc="操作状态显示" name="AnIn70" type="MV_0"/>
         <DO desc="写入状态显示" name="AnIn71" type="MV_0"/>
         <DO desc="回读值1" name="AnIn72" type="MV_0"/>
         <DO desc="回读值2" name="AnIn73" type="MV_0"/>
         <DO desc="回读值3" name="AnIn74" type="MV_0"/>
         <DO desc="回读值4" name="AnIn75" type="MV_0"/>
         <DO desc="回读值5" name="AnIn76" type="MV_0"/>
         <DO desc="回读值6" name="AnIn77" type="MV_0"/>
         <DO desc="回读值7" name="AnIn78" type="MV_0"/>
         <DO desc="回读值8" name="AnIn79" type="MV_0"/>
         <DO desc="回读值9" name="AnIn80" type="MV_0"/>
         <DO desc="回读值10" name="AnIn81" type="MV_0"/>
         <DO desc="主_主ARM版本" name="AnIn82" type="MV_0"/>
         <DO desc="主_辅ARM版本" name="AnIn83" type="MV_0"/>
         <DO desc="主_FPGA版本" name="AnIn84" type="MV_0"/>
         <DO desc="主_客户编号" name="AnIn85" type="MV_0"/>
         <DO desc="从_主ARM版本" name="AnIn86" type="MV_0"/>
         <DO desc="从_辅ARM版本" name="AnIn87" type="MV_0"/>
         <DO desc="从_FPGA版本" name="AnIn88" type="MV_0"/>
         <DO desc="预留" name="AnIn89" type="MV_0"/>
         <DO desc="预留" name="AnIn90" type="MV_0"/>
         <DO desc="预留" name="AnIn91" type="MV_0"/>
         <DO desc="预留" name="AnIn92" type="MV_0"/>
         <DO desc="预留" name="AnIn93" type="MV_0"/>
         <DO desc="预留" name="AnIn94" type="MV_0"/>
         <DO desc="预留" name="AnIn95" type="MV_0"/>
      </LNodeType>
      <LNodeType id="GGIO_5" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="电池组SOC" name="AnIn1" type="MV_0"/>
         <DO desc="电池组最大充电功率" name="AnIn2" type="MV_0"/>
         <DO desc="电池组最大放电功率" name="AnIn3" type="MV_0"/>
         <DO desc="BMS运行状态" name="AnIn4" type="MV_1"/>
         <DO desc="BMS状态字" name="AnIn5" type="MV_1"/>
         <DO desc="电池组总电压" name="AnIn6" type="MV_0"/>
         <DO desc="电池组总电流" name="AnIn7" type="MV_0"/>
         <DO desc="电池组最大充电电流" name="AnIn8" type="MV_0"/>
         <DO desc="电池组最大放电电流" name="AnIn9" type="MV_0"/>
         <DO desc="最高单体电压" name="AnIn10" type="MV_0"/>
         <DO desc="最低单体电压" name="AnIn11" type="MV_0"/>
         <DO desc="电池组SOH" name="AnIn12" type="MV_0"/>
         <DO desc="保留" name="AnIn13" type="MV_1"/>
         <DO desc="保留" name="AnIn14" type="MV_0"/>
         <DO desc="保留" name="AnIn15" type="MV_0"/>
         <DO desc="保留" name="AnIn16" type="MV_0"/>
         <DO desc="保留" name="AnIn17" type="MV_0"/>
         <DO desc="保留" name="AnIn18" type="MV_0"/>
         <DO desc="保留" name="AnIn19" type="MV_0"/>
         <DO desc="保留" name="AnIn20" type="MV_0"/>
         <DO desc="保留" name="AnIn21" type="MV_0"/>
         <DO desc="保留" name="AnIn22" type="MV_0"/>
         <DO desc="保留" name="AnIn23" type="MV_0"/>
         <DO desc="保留" name="AnIn24" type="MV_0"/>
         <DO desc="保留" name="AnIn25" type="MV_0"/>
         <DO desc="保留" name="AnIn26" type="MV_0"/>
         <DO desc="保留" name="AnIn27" type="MV_0"/>
         <DO desc="保留" name="AnIn28" type="MV_0"/>
         <DO desc="保留" name="AnIn29" type="MV_0"/>
         <DO desc="保留" name="AnIn30" type="MV_0"/>
         <DO desc="保留" name="AnIn31" type="MV_0"/>
         <DO desc="保留" name="AnIn32" type="MV_0"/>
         <DO desc="保留" name="AnIn33" type="MV_0"/>
         <DO desc="保留" name="AnIn34" type="MV_0"/>
         <DO desc="保留" name="AnIn35" type="MV_0"/>
         <DO desc="保留" name="AnIn36" type="MV_0"/>
         <DO desc="保留" name="AnIn37" type="MV_0"/>
         <DO desc="保留" name="AnIn38" type="MV_0"/>
         <DO desc="保留" name="AnIn39" type="MV_0"/>
         <DO desc="保留" name="AnIn40" type="MV_0"/>
         <DO desc="保留" name="AnIn41" type="MV_0"/>
         <DO desc="保留" name="AnIn42" type="MV_0"/>
         <DO desc="保留" name="AnIn43" type="MV_0"/>
         <DO desc="保留" name="AnIn44" type="MV_0"/>
         <DO desc="保留" name="AnIn45" type="MV_0"/>
         <DO desc="保留" name="AnIn46" type="MV_0"/>
         <DO desc="保留" name="AnIn47" type="MV_0"/>
         <DO desc="保留" name="AnIn48" type="MV_0"/>
         <DO desc="保留" name="AnIn49" type="MV_0"/>
         <DO desc="保留" name="AnIn50" type="MV_0"/>
      </LNodeType>
      <LNodeType id="GGIO_6" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="储能电池极性反接故障" name="Alm1" type="SPS_1"/>
         <DO desc="储能电池电压过高" name="Alm2" type="SPS_1"/>
         <DO desc="储能电池电压过低" name="Alm3" type="SPS_1"/>
         <DO desc="电池电压过高" name="Alm4" type="SPS_1"/>
         <DO desc="电池电压过低" name="Alm5" type="SPS_1"/>
         <DO desc="BMS系统故障" name="Alm6" type="SPS_1"/>
         <DO desc="风量过小告警(维护进出风口防尘网)" name="Alm7" type="SPS_1"/>
         <DO desc="BMS主接触器故障" name="Alm8" type="SPS_1"/>
         <DO desc="BMS绝缘故障" name="Alm9" type="SPS_1"/>
         <DO desc="直流侧半母线硬件过压" name="Alm10" type="SPS_1"/>
         <DO desc="直流侧全母线软件过压" name="Alm11" type="SPS_1"/>
         <DO desc="直流侧全母线软件欠压" name="Alm12" type="SPS_1"/>
         <DO desc="直流侧半母线电压偏差过大" name="Alm13" type="SPS_1"/>
         <DO desc="交流侧硬件过流" name="Alm14" type="SPS_1"/>
         <DO desc="交流侧软件过流" name="Alm15" type="SPS_1"/>
         <DO desc="直流侧硬件过流" name="Alm16" type="SPS_1"/>
         <DO desc="直流侧软件过流" name="Alm17" type="SPS_1"/>
         <DO desc="IGBT Desat故障" name="Alm18" type="SPS_1"/>
         <DO desc="IGBT Block故障" name="Alm19" type="SPS_1"/>
         <DO desc="IGBT过温故障" name="Alm20" type="SPS_1"/>
         <DO desc="交流侧A相霍尔断线" name="Alm21" type="SPS_1"/>
         <DO desc="交流侧B相霍尔断线" name="Alm22" type="SPS_1"/>
         <DO desc="交流侧C相霍尔断线" name="Alm23" type="SPS_1"/>
         <DO desc="直流侧电流霍尔断线" name="Alm24" type="SPS_1"/>
         <DO desc="检测板型号不匹配" name="Alm25" type="SPS_1"/>
         <DO desc="直流侧预充接触器故障" name="Alm26" type="SPS_1"/>
         <DO desc="直流侧开关故障" name="Alm27" type="SPS_1"/>
         <DO desc="交流侧预充接触器故障" name="Alm28" type="SPS_1"/>
         <DO desc="交流侧开关故障" name="Alm29" type="SPS_1"/>
         <DO desc="CBC过流" name="Alm30" type="SPS_1"/>
         <DO desc="设备过载" name="Alm31" type="SPS_1"/>
         <DO desc="电网交流过压" name="Alm32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_7" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="电网交流欠压" name="Alm1" type="SPS_1"/>
         <DO desc="电网交流过频" name="Alm2" type="SPS_1"/>
         <DO desc="电网交流欠频" name="Alm3" type="SPS_1"/>
         <DO desc="输出缺相故障" name="Alm4" type="SPS_1"/>
         <DO desc="电网电压反序" name="Alm5" type="SPS_1"/>
         <DO desc="预留" name="Alm6" type="SPS_1"/>
         <DO desc="电网电压不平衡" name="Alm7" type="SPS_1"/>
         <DO desc="离网交流过压" name="Alm8" type="SPS_1"/>
         <DO desc="离网交流欠压" name="Alm9" type="SPS_1"/>
         <DO desc="孤岛故障" name="Alm10" type="SPS_1"/>
         <DO desc="电流控制偏差过大" name="Alm11" type="SPS_1"/>
         <DO desc="母线软启动失败" name="Alm12" type="SPS_1"/>
         <DO desc="交流侧电流直流分量超限" name="Alm13" type="SPS_1"/>
         <DO desc="交流开关合闸电压不匹配" name="Alm14" type="SPS_1"/>
         <DO desc="AD零漂过大" name="Alm15" type="SPS_1"/>
         <DO desc="绝缘电阻偏低" name="Alm16" type="SPS_1"/>
         <DO desc="绝缘检测失败" name="Alm17" type="SPS_1"/>
         <DO desc="内腔过温" name="Alm18" type="SPS_1"/>
         <DO desc="内腔过温警告" name="Alm19" type="SPS_1"/>
         <DO desc="内腔低温" name="Alm20" type="SPS_1"/>
         <DO desc="滤波电容过温" name="Alm21" type="SPS_1"/>
         <DO desc="滤波电容过温告警" name="Alm22" type="SPS_1"/>
         <DO desc="滤波电容低温" name="Alm23" type="SPS_1"/>
         <DO desc="辅助变压器过温" name="Alm24" type="SPS_1"/>
         <DO desc="辅助变压器过温告警" name="Alm25" type="SPS_1"/>
         <DO desc="辅助变压器低温" name="Alm26" type="SPS_1"/>
         <DO desc="环境过温" name="Alm27" type="SPS_1"/>
         <DO desc="环境过温告警" name="Alm28" type="SPS_1"/>
         <DO desc="环境低温" name="Alm29" type="SPS_1"/>
         <DO desc="IGBT模块A相过温" name="Alm30" type="SPS_1"/>
         <DO desc="IGBT模块B相过温" name="Alm31" type="SPS_1"/>
         <DO desc="IGBT模块C相过温" name="Alm32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_8" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="IGBT温度采样异常" name="Alm1" type="SPS_1"/>
         <DO desc="IGBT过温告警" name="Alm2" type="SPS_1"/>
         <DO desc="电抗器过温" name="Alm3" type="SPS_1"/>
         <DO desc="电抗器过温告警" name="Alm4" type="SPS_1"/>
         <DO desc="电抗器低温" name="Alm5" type="SPS_1"/>
         <DO desc="防雷器故障" name="Alm6" type="SPS_1"/>
         <DO desc="并机通讯故障" name="Alm7" type="SPS_1"/>
         <DO desc="主机异常停机" name="Alm8" type="SPS_1"/>
         <DO desc="载波同步失败" name="Alm9" type="SPS_1"/>
         <DO desc="内腔风扇故障" name="Alm10" type="SPS_1"/>
         <DO desc="循环风扇故障" name="Alm11" type="SPS_1"/>
         <DO desc="电抗器风扇故障" name="Alm12" type="SPS_1"/>
         <DO desc="IGBT风扇故障" name="Alm13" type="SPS_1"/>
         <DO desc="直流母线电容容值异常" name="Alm14" type="SPS_1"/>
         <DO desc="控制板与通讯板CAN通讯故障" name="Alm15" type="SPS_1"/>
         <DO desc="HMI通讯故障" name="Alm16" type="SPS_1"/>
         <DO desc="BMS通讯故障" name="Alm17" type="SPS_1"/>
         <DO desc="预留" name="Alm18" type="SPS_1"/>
         <DO desc="预留" name="Alm19" type="SPS_1"/>
         <DO desc="预留" name="Alm20" type="SPS_1"/>
         <DO desc="交流滤波电容容值异常" name="Alm21" type="SPS_1"/>
         <DO desc="EMS通讯故障（双网）" name="Alm22" type="SPS_1"/>
         <DO desc="EEPROM故障" name="Alm23" type="SPS_1"/>
         <DO desc="EEPROM警告" name="Alm24" type="SPS_1"/>
         <DO desc="黑匣子异常" name="Alm25" type="SPS_1"/>
         <DO desc="FPGA数据交互异常" name="Alm26" type="SPS_1"/>
         <DO desc="RTC异常" name="Alm27" type="SPS_1"/>
         <DO desc="220V控制电断线" name="Alm28" type="SPS_1"/>
         <DO desc="漏电流霍尔自检失败故障" name="Alm29" type="SPS_1"/>
         <DO desc="残余突变漏电流超限故障" name="Alm30" type="SPS_1"/>
         <DO desc="连续残余漏电流超限故障" name="Alm31" type="SPS_1"/>
         <DO desc="本地急停故障" name="Alm32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_9" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="远程急停故障" name="Alm1" type="SPS_1"/>
         <DO desc="BMS急停故障" name="Alm2" type="SPS_1"/>
         <DO desc="相-PE故障" name="Alm3" type="SPS_1"/>
         <DO desc="电容电压谐振故障" name="Alm4" type="SPS_1"/>
         <DO desc="湿度过高" name="Alm5" type="SPS_1"/>
         <DO desc="湿度检测断线" name="Alm6" type="SPS_1"/>
         <DO desc="温度过高" name="Alm7" type="SPS_1"/>
         <DO desc="温度检测断线" name="Alm8" type="SPS_1"/>
         <DO desc="熔断器故障" name="Alm9" type="SPS_1"/>
         <DO desc="柜门故障" name="Alm10" type="SPS_1"/>
         <DO desc="水泵堵转" name="Alm11" type="SPS_1"/>
         <DO desc="水泵无调速信号" name="Alm12" type="SPS_1"/>
         <DO desc="水泵空转" name="Alm13" type="SPS_1"/>
         <DO desc="水冷液压故障" name="Alm14" type="SPS_1"/>
         <DO desc="风机电源反序故障" name="Alm15" type="SPS_1"/>
         <DO desc="风机电源断线故障" name="Alm16" type="SPS_1"/>
         <DO desc="三相风机故障" name="Alm17" type="SPS_1"/>
         <DO desc="加热器接触器故障" name="Alm18" type="SPS_1"/>
         <DO desc="水泵电源断线故障" name="Alm19" type="SPS_1"/>
         <DO desc="主从机软件版本不一致故障" name="Alm20" type="SPS_1"/>
         <DO desc="动环故障" name="Alm21" type="SPS_1"/>
         <DO desc="直流侧中点采样断线故障" name="Alm22" type="SPS_1"/>
         <DO desc="直流侧电压采样断线故障" name="Alm23" type="SPS_1"/>
         <DO desc="交直流电压不匹配" name="Alm24" type="SPS_1"/>
         <DO desc="电网电压不匹配" name="Alm25" type="SPS_1"/>
         <DO desc="换热器风机故障" name="Alm26" type="SPS_1"/>
         <DO desc="直流断路器风机故障" name="Alm27" type="SPS_1"/>
         <DO desc="交流断路器风机故障" name="Alm28" type="SPS_1"/>
         <DO desc="主从机识别故障" name="Alm29" type="SPS_1"/>
         <DO desc="主从机功率不一致故障" name="Alm30" type="SPS_1"/>
         <DO desc="IGBT低温故障" name="Alm31" type="SPS_1"/>
         <DO desc="零序环流过大故障" name="Alm32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_10" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="FPGA侧故障" name="Alm1" type="SPS_1"/>
         <DO desc="柜内并机故障" name="Alm2" type="SPS_1"/>
         <DO desc="光纤通讯中断故障" name="Alm3" type="SPS_1"/>
         <DO desc="光纤通讯CRC故障" name="Alm4" type="SPS_1"/>
         <DO desc="控制模式不一致故障" name="Alm5" type="SPS_1"/>
         <DO desc="电容谐波超限故障" name="Alm6" type="SPS_1"/>
         <DO desc="风机水泵开关异常" name="Alm7" type="SPS_1"/>
         <DO desc="PCS联动故障" name="Alm8" type="SPS_1"/>
         <DO desc="电容谐波采样断线" name="Alm9" type="SPS_1"/>
         <DO desc="故障穿越次数超限" name="Alm10" type="SPS_1"/>
         <DO desc="烟雾报警" name="Alm11" type="SPS_1"/>
         <DO desc="预留" name="Alm12" type="SPS_1"/>
         <DO desc="预留" name="Alm13" type="SPS_1"/>
         <DO desc="预留" name="Alm14" type="SPS_1"/>
         <DO desc="预留" name="Alm15" type="SPS_1"/>
         <DO desc="预留" name="Alm16" type="SPS_1"/>
         <DO desc="预留" name="Alm17" type="SPS_1"/>
         <DO desc="预留" name="Alm18" type="SPS_1"/>
         <DO desc="预留" name="Alm19" type="SPS_1"/>
         <DO desc="预留" name="Alm20" type="SPS_1"/>
         <DO desc="预留" name="Alm21" type="SPS_1"/>
         <DO desc="预留" name="Alm22" type="SPS_1"/>
         <DO desc="预留" name="Alm23" type="SPS_1"/>
         <DO desc="预留" name="Alm24" type="SPS_1"/>
         <DO desc="预留" name="Alm25" type="SPS_1"/>
         <DO desc="预留" name="Alm26" type="SPS_1"/>
         <DO desc="预留" name="Alm27" type="SPS_1"/>
         <DO desc="预留" name="Alm28" type="SPS_1"/>
         <DO desc="预留" name="Alm29" type="SPS_1"/>
         <DO desc="预留" name="Alm30" type="SPS_1"/>
         <DO desc="预留" name="Alm31" type="SPS_1"/>
         <DO desc="预留" name="Alm32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_11" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="储能电池极性反接故障" name="Wrn1" type="SPS_1"/>
         <DO desc="储能电池电压过高" name="Wrn2" type="SPS_1"/>
         <DO desc="储能电池电压过低" name="Wrn3" type="SPS_1"/>
         <DO desc="电池电压过高" name="Wrn4" type="SPS_1"/>
         <DO desc="电池电压过低" name="Wrn5" type="SPS_1"/>
         <DO desc="BMS系统故障" name="Wrn6" type="SPS_1"/>
         <DO desc="风量过小告警(维护进出风口防尘网)" name="Wrn7" type="SPS_1"/>
         <DO desc="BMS主接触器故障" name="Wrn8" type="SPS_1"/>
         <DO desc="BMS绝缘故障" name="Wrn9" type="SPS_1"/>
         <DO desc="直流侧半母线硬件过压" name="Wrn10" type="SPS_1"/>
         <DO desc="直流侧全母线软件过压" name="Wrn11" type="SPS_1"/>
         <DO desc="直流侧全母线软件欠压" name="Wrn12" type="SPS_1"/>
         <DO desc="直流侧半母线电压偏差过大" name="Wrn13" type="SPS_1"/>
         <DO desc="交流侧硬件过流" name="Wrn14" type="SPS_1"/>
         <DO desc="交流侧软件过流" name="Wrn15" type="SPS_1"/>
         <DO desc="直流侧硬件过流" name="Wrn16" type="SPS_1"/>
         <DO desc="直流侧软件过流" name="Wrn17" type="SPS_1"/>
         <DO desc="IGBT Desat故障" name="Wrn18" type="SPS_1"/>
         <DO desc="IGBT Block故障" name="Wrn19" type="SPS_1"/>
         <DO desc="IGBT过温故障" name="Wrn20" type="SPS_1"/>
         <DO desc="交流侧A相霍尔断线" name="Wrn21" type="SPS_1"/>
         <DO desc="交流侧B相霍尔断线" name="Wrn22" type="SPS_1"/>
         <DO desc="交流侧C相霍尔断线" name="Wrn23" type="SPS_1"/>
         <DO desc="直流侧电流霍尔断线" name="Wrn24" type="SPS_1"/>
         <DO desc="检测板型号不匹配" name="Wrn25" type="SPS_1"/>
         <DO desc="直流侧预充接触器故障" name="Wrn26" type="SPS_1"/>
         <DO desc="直流侧开关故障" name="Wrn27" type="SPS_1"/>
         <DO desc="交流侧预充接触器故障" name="Wrn28" type="SPS_1"/>
         <DO desc="交流侧开关故障" name="Wrn29" type="SPS_1"/>
         <DO desc="CBC过流" name="Wrn30" type="SPS_1"/>
         <DO desc="设备过载" name="Wrn31" type="SPS_1"/>
         <DO desc="电网交流过压" name="Wrn32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_12" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="电网交流欠压" name="Wrn1" type="SPS_1"/>
         <DO desc="电网交流过频" name="Wrn2" type="SPS_1"/>
         <DO desc="电网交流欠频" name="Wrn3" type="SPS_1"/>
         <DO desc="输出缺相故障" name="Wrn4" type="SPS_1"/>
         <DO desc="电网电压反序" name="Wrn5" type="SPS_1"/>
         <DO desc="预留" name="Wrn6" type="SPS_1"/>
         <DO desc="电网电压不平衡" name="Wrn7" type="SPS_1"/>
         <DO desc="离网交流过压" name="Wrn8" type="SPS_1"/>
         <DO desc="离网交流欠压" name="Wrn9" type="SPS_1"/>
         <DO desc="孤岛故障" name="Wrn10" type="SPS_1"/>
         <DO desc="电流控制偏差过大" name="Wrn11" type="SPS_1"/>
         <DO desc="母线软启动失败" name="Wrn12" type="SPS_1"/>
         <DO desc="交流侧电流直流分量超限" name="Wrn13" type="SPS_1"/>
         <DO desc="交流开关合闸电压不匹配" name="Wrn14" type="SPS_1"/>
         <DO desc="AD零漂过大" name="Wrn15" type="SPS_1"/>
         <DO desc="绝缘电阻偏低" name="Wrn16" type="SPS_1"/>
         <DO desc="绝缘检测失败" name="Wrn17" type="SPS_1"/>
         <DO desc="内腔过温" name="Wrn18" type="SPS_1"/>
         <DO desc="内腔过温警告" name="Wrn19" type="SPS_1"/>
         <DO desc="内腔低温" name="Wrn20" type="SPS_1"/>
         <DO desc="滤波电容过温" name="Wrn21" type="SPS_1"/>
         <DO desc="滤波电容过温告警" name="Wrn22" type="SPS_1"/>
         <DO desc="滤波电容低温" name="Wrn23" type="SPS_1"/>
         <DO desc="辅助变压器过温" name="Wrn24" type="SPS_1"/>
         <DO desc="辅助变压器过温告警" name="Wrn25" type="SPS_1"/>
         <DO desc="辅助变压器低温" name="Wrn26" type="SPS_1"/>
         <DO desc="环境过温" name="Wrn27" type="SPS_1"/>
         <DO desc="环境过温告警" name="Wrn28" type="SPS_1"/>
         <DO desc="环境低温" name="Wrn29" type="SPS_1"/>
         <DO desc="IGBT模块A相过温" name="Wrn30" type="SPS_1"/>
         <DO desc="IGBT模块B相过温" name="Wrn31" type="SPS_1"/>
         <DO desc="IGBT模块C相过温" name="Wrn32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_13" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="IGBT温度采样异常" name="Wrn1" type="SPS_1"/>
         <DO desc="IGBT过温告警" name="Wrn2" type="SPS_1"/>
         <DO desc="电抗器过温" name="Wrn3" type="SPS_1"/>
         <DO desc="电抗器过温告警" name="Wrn4" type="SPS_1"/>
         <DO desc="电抗器低温" name="Wrn5" type="SPS_1"/>
         <DO desc="防雷器故障" name="Wrn6" type="SPS_1"/>
         <DO desc="并机通讯故障" name="Wrn7" type="SPS_1"/>
         <DO desc="主机异常停机" name="Wrn8" type="SPS_1"/>
         <DO desc="载波同步失败" name="Wrn9" type="SPS_1"/>
         <DO desc="内腔风扇故障" name="Wrn10" type="SPS_1"/>
         <DO desc="循环风扇故障" name="Wrn11" type="SPS_1"/>
         <DO desc="电抗器风扇故障" name="Wrn12" type="SPS_1"/>
         <DO desc="IGBT风扇故障" name="Wrn13" type="SPS_1"/>
         <DO desc="直流母线电容容值异常" name="Wrn14" type="SPS_1"/>
         <DO desc="控制板与通讯板CAN通讯故障" name="Wrn15" type="SPS_1"/>
         <DO desc="HMI通讯故障" name="Wrn16" type="SPS_1"/>
         <DO desc="BMS通讯故障" name="Wrn17" type="SPS_1"/>
         <DO desc="预留" name="Wrn18" type="SPS_1"/>
         <DO desc="预留" name="Wrn19" type="SPS_1"/>
         <DO desc="预留" name="Wrn20" type="SPS_1"/>
         <DO desc="交流滤波电容容值异常" name="Wrn21" type="SPS_1"/>
         <DO desc="EMS通讯故障（双网）" name="Wrn22" type="SPS_1"/>
         <DO desc="EEPROM故障" name="Wrn23" type="SPS_1"/>
         <DO desc="EEPROM警告" name="Wrn24" type="SPS_1"/>
         <DO desc="黑匣子异常" name="Wrn25" type="SPS_1"/>
         <DO desc="FPGA数据交互异常" name="Wrn26" type="SPS_1"/>
         <DO desc="RTC异常" name="Wrn27" type="SPS_1"/>
         <DO desc="220V控制电断线" name="Wrn28" type="SPS_1"/>
         <DO desc="漏电流霍尔自检失败故障" name="Wrn29" type="SPS_1"/>
         <DO desc="残余突变漏电流超限故障" name="Wrn30" type="SPS_1"/>
         <DO desc="连续残余漏电流超限故障" name="Wrn31" type="SPS_1"/>
         <DO desc="本地急停故障" name="Wrn32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_14" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="远程急停故障" name="Wrn1" type="SPS_1"/>
         <DO desc="BMS急停故障" name="Wrn2" type="SPS_1"/>
         <DO desc="相-PE故障" name="Wrn3" type="SPS_1"/>
         <DO desc="电容电压谐振故障" name="Wrn4" type="SPS_1"/>
         <DO desc="湿度过高" name="Wrn5" type="SPS_1"/>
         <DO desc="湿度检测断线" name="Wrn6" type="SPS_1"/>
         <DO desc="温度过高" name="Wrn7" type="SPS_1"/>
         <DO desc="温度检测断线" name="Wrn8" type="SPS_1"/>
         <DO desc="熔断器故障" name="Wrn9" type="SPS_1"/>
         <DO desc="柜门故障" name="Wrn10" type="SPS_1"/>
         <DO desc="水泵堵转" name="Wrn11" type="SPS_1"/>
         <DO desc="水泵无调速信号" name="Wrn12" type="SPS_1"/>
         <DO desc="水泵空转" name="Wrn13" type="SPS_1"/>
         <DO desc="水冷液压故障" name="Wrn14" type="SPS_1"/>
         <DO desc="风机电源反序故障" name="Wrn15" type="SPS_1"/>
         <DO desc="风机电源断线故障" name="Wrn16" type="SPS_1"/>
         <DO desc="三相风机故障" name="Wrn17" type="SPS_1"/>
         <DO desc="加热器接触器故障" name="Wrn18" type="SPS_1"/>
         <DO desc="水泵电源断线故障" name="Wrn19" type="SPS_1"/>
         <DO desc="主从机软件版本不一致故障" name="Wrn20" type="SPS_1"/>
         <DO desc="动环故障" name="Wrn21" type="SPS_1"/>
         <DO desc="直流侧中点采样断线故障" name="Wrn22" type="SPS_1"/>
         <DO desc="直流侧电压采样断线故障" name="Wrn23" type="SPS_1"/>
         <DO desc="交直流电压不匹配" name="Wrn24" type="SPS_1"/>
         <DO desc="电网电压不匹配" name="Wrn25" type="SPS_1"/>
         <DO desc="换热器风机故障" name="Wrn26" type="SPS_1"/>
         <DO desc="直流断路器风机故障" name="Wrn27" type="SPS_1"/>
         <DO desc="交流断路器风机故障" name="Wrn28" type="SPS_1"/>
         <DO desc="主从机识别故障" name="Wrn29" type="SPS_1"/>
         <DO desc="主从机功率不一致故障" name="Wrn30" type="SPS_1"/>
         <DO desc="IGBT低温故障" name="Wrn31" type="SPS_1"/>
         <DO desc="零序环流过大故障" name="Wrn32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_15" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="FPGA侧故障" name="Wrn1" type="SPS_1"/>
         <DO desc="柜内并机故障" name="Wrn2" type="SPS_1"/>
         <DO desc="光纤通讯中断故障" name="Wrn3" type="SPS_1"/>
         <DO desc="光纤通讯 CRC 故障" name="Wrn4" type="SPS_1"/>
         <DO desc="控制模式不一致故障" name="Wrn5" type="SPS_1"/>
         <DO desc="电容谐波超限故障" name="Wrn6" type="SPS_1"/>
         <DO desc="风机水泵开关异常" name="Wrn7" type="SPS_1"/>
         <DO desc="PCS联动故障" name="Wrn8" type="SPS_1"/>
         <DO desc="预留" name="Wrn9" type="SPS_1"/>
         <DO desc="预留" name="Wrn10" type="SPS_1"/>
         <DO desc="预留" name="Wrn11" type="SPS_1"/>
         <DO desc="预留" name="Wrn12" type="SPS_1"/>
         <DO desc="预留" name="Wrn13" type="SPS_1"/>
         <DO desc="预留" name="Wrn14" type="SPS_1"/>
         <DO desc="预留" name="Wrn15" type="SPS_1"/>
         <DO desc="预留" name="Wrn16" type="SPS_1"/>
         <DO desc="预留" name="Wrn17" type="SPS_1"/>
         <DO desc="预留" name="Wrn18" type="SPS_1"/>
         <DO desc="预留" name="Wrn19" type="SPS_1"/>
         <DO desc="预留" name="Wrn20" type="SPS_1"/>
         <DO desc="预留" name="Wrn21" type="SPS_1"/>
         <DO desc="预留" name="Wrn22" type="SPS_1"/>
         <DO desc="预留" name="Wrn23" type="SPS_1"/>
         <DO desc="预留" name="Wrn24" type="SPS_1"/>
         <DO desc="预留" name="Wrn25" type="SPS_1"/>
         <DO desc="预留" name="Wrn26" type="SPS_1"/>
         <DO desc="预留" name="Wrn27" type="SPS_1"/>
         <DO desc="预留" name="Wrn28" type="SPS_1"/>
         <DO desc="预留" name="Wrn29" type="SPS_1"/>
         <DO desc="预留" name="Wrn30" type="SPS_1"/>
         <DO desc="预留" name="Wrn31" type="SPS_1"/>
         <DO desc="预留" name="Wrn32" type="SPS_1"/>
      </LNodeType>
      <LNodeType id="GGIO_16" lnClass="GGIO">
         <DO desc="模式" name="Mod" type="INC_0"/>
         <DO desc="性能" name="Beh" type="INS_1"/>
         <DO desc="健康" name="Health" type="INS_2"/>
         <DO desc="铭牌" name="NamPlt" type="LPL_1"/>
         <DO desc="额定功率" name="AnIn1" type="MV_0"/>
         <DO desc="电池组SOC" name="AnIn2" type="MV_0"/>
         <DO desc="PCS系统状态-值模式" name="AnIn3" type="MV_1"/>
         <DO desc="输出总有功功率" name="AnIn4" type="MV_0"/>
         <DO desc="输出总无功功率" name="AnIn5" type="MV_0"/>
         <DO desc="电池组最大充电功率" name="AnIn6" type="MV_0"/>
         <DO desc="电池组最大放电功率" name="AnIn7" type="MV_0"/>
         <DO desc="有功功率设定值" name="AnIn8" type="MV_0"/>
         <DO desc="无功功率设定值" name="AnIn9" type="MV_0"/>
         <DO desc="保留" name="AnIn10" type="MV_0"/>
         <DO desc="保留" name="AnIn11" type="MV_0"/>
         <DO desc="保留" name="AnIn12" type="MV_0"/>
         <DO desc="保留" name="AnIn13" type="MV_0"/>
         <DO desc="保留" name="AnIn14" type="MV_0"/>
         <DO desc="保留" name="AnIn15" type="MV_0"/>
         <DO desc="保留" name="AnIn16" type="MV_0"/>
         <DO desc="保留" name="AnIn17" type="MV_0"/>
         <DO desc="保留" name="AnIn18" type="MV_0"/>
         <DO desc="保留" name="AnIn19" type="MV_0"/>
         <DO desc="保留" name="AnIn20" type="MV_0"/>
         <DO desc="保留" name="AnIn21" type="MV_0"/>
         <DO desc="保留" name="AnIn22" type="MV_0"/>
         <DO desc="保留" name="AnIn23" type="MV_0"/>
         <DO desc="保留" name="AnIn24" type="MV_0"/>
         <DO desc="保留" name="AnIn25" type="MV_0"/>
         <DO desc="保留" name="AnIn26" type="MV_0"/>
         <DO desc="保留" name="AnIn27" type="MV_0"/>
         <DO desc="保留" name="AnIn28" type="MV_0"/>
         <DO desc="保留" name="AnIn29" type="MV_0"/>
         <DO desc="保留" name="AnIn30" type="MV_0"/>
         <DO desc="保留" name="AnIn31" type="MV_0"/>
         <DO desc="保留" name="AnIn32" type="MV_0"/>
         <DO desc="保留" name="AnIn33" type="MV_0"/>
         <DO desc="保留" name="AnIn34" type="MV_0"/>
         <DO desc="保留" name="AnIn35" type="MV_0"/>
         <DO desc="保留" name="AnIn36" type="MV_0"/>
      </LNodeType>
      <DOType cdc="ENC" desc="模式" id="ENC_0">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehaviourModeKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="CtlModelKind"/>
      </DOType>
      <DOType cdc="ENS" desc="性能" id="ENS_0">
         <DA bType="Enum" dchg="true" dupd="true" fc="ST" name="stVal" type="BehaviourModeKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ENS" desc="健康" id="ENS_1">
         <DA bType="Enum" dchg="true" dupd="true" fc="ST" name="stVal" type="HealthKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" desc="铭牌" id="LPL_0">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
      </DOType>
      <DOType cdc="DPL" desc="物理装置的铭牌" id="DPL_0">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="hwRev"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="serNum"/>
         <DA bType="VisString255" fc="DC" name="model"/>
         <DA bType="VisString255" fc="DC" name="location"/>
      </DOType>
      <DOType cdc="INS" desc="物理装置的健康" id="INS_0">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="HealthKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="SPS" desc="是否为代理" id="SPS_0">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="BOOLEAN" fc="SV" name="subEna"/>
         <DA bType="BOOLEAN" fc="SV" name="subVal"/>
         <DA bType="Quality" fc="SV" name="subQ"/>
         <DA bType="VisString64" fc="SV" name="subID"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
      </DOType>
      <DOType cdc="INC" desc="模式" id="INC_0">
         <DA bType="Enum" fc="ST" name="stVal" type="ModKind"/>
         <DA bType="Quality" fc="ST" name="q" sAddr="qconst"/>
         <DA bType="Timestamp" fc="ST" name="t" sAddr="ti"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="INS" desc="性能" id="INS_1">
         <DA bType="Enum" fc="ST" name="stVal" type="BehKind"/>
         <DA bType="Quality" fc="ST" name="q" sAddr="qconst"/>
         <DA bType="Timestamp" fc="ST" name="t" sAddr="ti"/>
      </DOType>
      <DOType cdc="INS" desc="健康" id="INS_2">
         <DA bType="Enum" fc="ST" name="stVal" type="HealthKind"/>
         <DA bType="Quality" fc="ST" name="q" sAddr="qconst"/>
         <DA bType="Timestamp" fc="ST" name="t" sAddr="ti"/>
      </DOType>
      <DOType cdc="LPL" desc="铭牌" id="LPL_1">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="VisString255" fc="DC" name="configRev"/>
      </DOType>
      <DOType cdc="SPS" desc="自检通过" id="SPS_1">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="INC" desc="模式" id="INC_1">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="ModKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="INS" desc="性能" id="INS_3">
         <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" desc="铭牌" id="LPL_2">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
      </DOType>
      <DOType cdc="LPL" desc="铭牌" id="LPL_3">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
         <DA bType="VisString255" fc="DC" name="configRev"/>
         <DA bType="VisString255" fc="EX" name="ldNs"/>
      </DOType>
      <DOType cdc="DPL" desc="物理装置的铭牌" id="DPL_1">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="hwRev"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
      </DOType>
      <DOType cdc="SPS" desc="是否为代理" id="SPS_2">
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true" sAddr="qconst"/>
         <DA bType="Timestamp" fc="ST" name="t" sAddr="ti"/>
      </DOType>
      <DOType cdc="APC" desc="有功功率设定" id="APC_0">
         <DA bType="Struct" dchg="true" fc="MX" name="mxVal" type="mxVal_0"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
         <DA bType="Struct" fc="CF" name="minVal" type="minVal_0"/>
         <DA bType="Struct" fc="CF" name="maxVal" type="maxVal_0"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
         <DA bType="Struct" dchg="true" fc="CF" name="units" type="units_0"/>
         <DA bType="Struct" fc="CO" name="SBOw" type="SBOw_0"/>
         <DA bType="Struct" fc="CO" name="Oper" type="Oper_0"/>
         <DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="SPC" desc="预留" id="SPC_0">
         <DA bType="Struct" fc="CO" name="Oper" type="Oper_1"/>
         <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q" qchg="true" sAddr="qconst"/>
         <DA bType="Timestamp" fc="ST" name="t" sAddr="ti"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="MV" desc="电网AB线电压有效值" id="MV_0">
         <DA bType="Struct" dchg="true" fc="MX" name="mag" type="mag_0"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" dchg="true" fc="CF" name="units" type="units_0"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
      </DOType>
      <DOType cdc="MV" desc="PCS系统状态-位模式" id="MV_1">
         <DA bType="Struct" dchg="true" fc="MX" name="mag" type="mag_1"/>
         <DA bType="Quality" fc="MX" name="q" qchg="true"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" dchg="true" fc="CF" name="units" type="units_0"/>
         <DA bType="Unicode255" fc="DC" name="dU"/>
      </DOType>
      <DAType id="ctlVal_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="origin_0">
         <BDA bType="Enum" name="orCat" type="orCategory"/>
         <BDA bType="Octet64" name="orIdent"/>
      </DAType>
      <DAType id="mxVal_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="minVal_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="maxVal_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="units_0">
         <BDA bType="Enum" name="SIUnit" type="SIUnitKind"/>
         <BDA bType="Enum" name="multiplier" type="MultiplierKind"/>
      </DAType>
      <DAType id="SBOw_0">
         <BDA bType="Struct" name="ctlVal" type="ctlVal_0"/>
         <BDA bType="Struct" name="origin" type="origin_0"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
         <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DAType>
      <DAType id="Oper_0">
         <BDA bType="Struct" name="ctlVal" type="ctlVal_0"/>
         <BDA bType="Struct" name="origin" type="origin_0"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
         <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DAType>
      <DAType id="Cancel_0">
         <BDA bType="Struct" name="ctlVal" type="ctlVal_0"/>
         <BDA bType="Struct" name="origin" type="origin_0"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DAType>
      <DAType id="Oper_1">
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="origin_0"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="mag_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="mag_1">
         <BDA bType="INT32" name="i"/>
      </DAType>
      <EnumType id="BehaviourModeKind">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="CtlModelKind">
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="HealthKind">
         <EnumVal ord="1">Ok</EnumVal>
         <EnumVal ord="2">Warning</EnumVal>
         <EnumVal ord="3">Alarm</EnumVal>
      </EnumType>
      <EnumType id="ModKind">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="ctlModel">
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="BehKind">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="SIUnitKind">
         <EnumVal ord="1"/>
         <EnumVal ord="2">m</EnumVal>
         <EnumVal ord="3">kg</EnumVal>
         <EnumVal ord="4">s</EnumVal>
         <EnumVal ord="5">A</EnumVal>
         <EnumVal ord="6">K</EnumVal>
         <EnumVal ord="7">mol</EnumVal>
         <EnumVal ord="8">cd</EnumVal>
         <EnumVal ord="9">deg</EnumVal>
         <EnumVal ord="10">rad</EnumVal>
         <EnumVal ord="11">sr</EnumVal>
         <EnumVal ord="21">Gy</EnumVal>
         <EnumVal ord="22">Bq</EnumVal>
         <EnumVal ord="23">°C</EnumVal>
         <EnumVal ord="24">Sv</EnumVal>
         <EnumVal ord="25">F</EnumVal>
         <EnumVal ord="26">C</EnumVal>
         <EnumVal ord="27">S</EnumVal>
         <EnumVal ord="28">H</EnumVal>
         <EnumVal ord="29">V</EnumVal>
         <EnumVal ord="30">ohm</EnumVal>
         <EnumVal ord="31">J</EnumVal>
         <EnumVal ord="32">N</EnumVal>
         <EnumVal ord="33">Hz</EnumVal>
         <EnumVal ord="34">lx</EnumVal>
         <EnumVal ord="35">Lm</EnumVal>
         <EnumVal ord="36">Wb</EnumVal>
         <EnumVal ord="37">T</EnumVal>
         <EnumVal ord="38">W</EnumVal>
         <EnumVal ord="39">Pa</EnumVal>
         <EnumVal ord="41">m²</EnumVal>
         <EnumVal ord="42">m³</EnumVal>
         <EnumVal ord="43">m/s</EnumVal>
         <EnumVal ord="44">m/s²</EnumVal>
         <EnumVal ord="45">m³/s</EnumVal>
         <EnumVal ord="46">m/m³</EnumVal>
         <EnumVal ord="47">M</EnumVal>
         <EnumVal ord="48">kg/m³</EnumVal>
         <EnumVal ord="49">m²/s</EnumVal>
         <EnumVal ord="50">W/m K</EnumVal>
         <EnumVal ord="51">J/K</EnumVal>
         <EnumVal ord="52">ppm</EnumVal>
         <EnumVal ord="53">1/s</EnumVal>
         <EnumVal ord="54">rad/s</EnumVal>
         <EnumVal ord="55">W/m²</EnumVal>
         <EnumVal ord="56">J/m²</EnumVal>
         <EnumVal ord="57">S/m</EnumVal>
         <EnumVal ord="58">K/s</EnumVal>
         <EnumVal ord="59">Pa/s</EnumVal>
         <EnumVal ord="60">J/kg K</EnumVal>
         <EnumVal ord="61">VA</EnumVal>
         <EnumVal ord="62">Watts</EnumVal>
         <EnumVal ord="63">VAr</EnumVal>
         <EnumVal ord="64">phi</EnumVal>
         <EnumVal ord="65">cos(phi)</EnumVal>
         <EnumVal ord="66">Vs</EnumVal>
         <EnumVal ord="67">V²</EnumVal>
         <EnumVal ord="68">As</EnumVal>
         <EnumVal ord="69">A²</EnumVal>
         <EnumVal ord="70">A²t</EnumVal>
         <EnumVal ord="71">VAh</EnumVal>
         <EnumVal ord="72">Wh</EnumVal>
         <EnumVal ord="73">VArh</EnumVal>
         <EnumVal ord="74">V/Hz</EnumVal>
         <EnumVal ord="75">Hz/s</EnumVal>
         <EnumVal ord="76">char</EnumVal>
         <EnumVal ord="77">char/s</EnumVal>
         <EnumVal ord="78">kgm²</EnumVal>
         <EnumVal ord="79">dB</EnumVal>
         <EnumVal ord="80">J/Wh</EnumVal>
         <EnumVal ord="81">W/s</EnumVal>
         <EnumVal ord="82">l/s</EnumVal>
         <EnumVal ord="83">dBm</EnumVal>
         <EnumVal ord="84">h</EnumVal>
         <EnumVal ord="85">min</EnumVal>
      </EnumType>
      <EnumType id="MultiplierKind">
         <EnumVal ord="-24">y</EnumVal>
         <EnumVal ord="-21">z</EnumVal>
         <EnumVal ord="-18">a</EnumVal>
         <EnumVal ord="-15">f</EnumVal>
         <EnumVal ord="-12">p</EnumVal>
         <EnumVal ord="-9">n</EnumVal>
         <EnumVal ord="-6">µ</EnumVal>
         <EnumVal ord="-3">m</EnumVal>
         <EnumVal ord="-2">c</EnumVal>
         <EnumVal ord="-1">d</EnumVal>
         <EnumVal ord="0"/>
         <EnumVal ord="1">da</EnumVal>
         <EnumVal ord="2">h</EnumVal>
         <EnumVal ord="3">k</EnumVal>
         <EnumVal ord="6">M</EnumVal>
         <EnumVal ord="9">G</EnumVal>
         <EnumVal ord="12">T</EnumVal>
         <EnumVal ord="15">P</EnumVal>
         <EnumVal ord="18">E</EnumVal>
         <EnumVal ord="21">Z</EnumVal>
         <EnumVal ord="24">Y</EnumVal>
      </EnumType>
      <EnumType id="orCategory">
         <EnumVal ord="0">not-supported</EnumVal>
         <EnumVal ord="1">bay-control</EnumVal>
         <EnumVal ord="2">station-control</EnumVal>
         <EnumVal ord="3">remote-control</EnumVal>
         <EnumVal ord="4">automatic-bay</EnumVal>
         <EnumVal ord="5">automatic-station</EnumVal>
         <EnumVal ord="6">automatic-remote</EnumVal>
         <EnumVal ord="7">maintenance</EnumVal>
         <EnumVal ord="8">process</EnumVal>
      </EnumType>
   </DataTypeTemplates>
</SCL>
